0,    100.00, 31, 0, 1,  60.00 / PSS(R)E 31 RAW created by rawd31  THU, SEP 06 2012  13:23
1027る畃筿奸瑈瓜(╰参璽更36180.8MW)
璽更ゑㄒ场41.3%,い场28.6%(狥场),玭场30.1%
     1,'场═筿    ',  34.5000,2,   1, 101,   1,1.00683, -30.9406
     2,'い场═筿    ',  34.5000,2,   2, 102,   1,1.01395, -14.4248
     3,'玭场═筿    ',  34.5000,2,   3, 103,   1,1.01351, -10.3003
    10,'E       ', 345.0000,1,   1, 101,   1,1.01449, -30.8607
    11,'#1      ',  19.0000,2,   1, 101,   1,0.98500, -24.6213
    12,'#2      ',  19.0000,2,   1, 101,   1,0.98500, -23.9186
    21,'#1      ',  22.0000,2,   1, 101,   1,0.98500, -23.1227
    22,'#2      ',  22.0000,2,   1, 101,   1,0.98500, -23.4244
    25,'STR.1   ',  13.8000,1,   1, 101,   1,1.01488, -30.3935
    30,'E       ', 345.0000,1,   1, 101,   1,1.01488, -30.3935
    51,'纒H       ', 161.0000,1,   1, 101,   1,0.99794, -41.2603
   100,'㎝E       ', 345.0000,1,   1, 101,   1,1.01544, -30.4842
   101,'㎝#1      ',  18.0000,2,   1, 101,   1,0.98500, -24.4906
   102,'㎝#2      ',  18.0000,2,   1, 101,   1,0.98500, -24.7426
   103,'㎝#3      ',  18.0000,2,   1, 101,   1,0.98500, -24.7054
   104,'㎝#4      ',  18.0000,2,   1, 101,   1,0.98500, -24.8670
   105,'㎝TUS2    ',   4.1600,1,   1, 101,   1,1.04147, -30.4842
    15,'TSU1    ',   4.1600,1,   1, 101,   1,1.01449, -30.8607
   205,'瞏緿羬D     ',  23.9000,1,   1,   1,   1,1.00858, -45.1909
   220,'狶H       ', 161.0000,1,   1, 101,   1,1.01612, -42.2718
   221,'狶#1      ',  24.0000,2,   1, 101,   1,0.98000, -37.2854
   222,'狶#2      ',  20.0000,2,   1, 101,   1,0.98000, -37.8185
   229,'狶D       ',  23.9000,1,   1, 101,   1,0.99874, -44.7522
   231,'狶ST1     ',   4.3000,1,   1, 101,   1,1.01612, -42.2718
   232,'狶ST2     ',   4.3000,1,   1, 101,   1,1.01612, -42.2718
   300,'兼E       ', 345.0000,1,   1,   7,   1,0.99700, -23.7866
   301,'兼#1G1    ',  16.5000,2,   1, 101,   1,0.96578, -17.4834
   302,'兼#1G2    ',  16.5000,2,   1, 101,   1,0.96359, -17.4536
   303,'兼#1G3    ',  16.5000,2,   1, 101,   1,0.96360, -17.4579
   304,'兼#2G1    ',  16.5000,2,   1, 101,   1,0.97082, -17.7374
   305,'兼#2G2    ',  16.5000,2,   1, 101,   1,0.96864, -17.7411
   306,'兼#2G3    ',  16.5000,2,   1, 101,   1,0.96865, -17.7454
   307,'兼#3G1    ',  16.0000,2,   1, 101,   1,0.97143, -23.7866
   309,'兼#3G2    ',  16.0000,2,   1, 101,   1,0.96763, -17.7286
   311,'兼#4G1    ',  16.0000,2,   1, 101,   1,0.96715, -17.4213
   312,'兼#4G2    ',  16.0000,2,   1, 101,   1,0.96730, -17.4781
   313,'兼#5G1    ',  16.0000,2,   1, 101,   1,0.96741, -17.4846
   314,'兼#5G2    ',  16.0000,2,   1, 101,   1,0.96722, -17.4288
   315,'兼#6G1    ',  16.0000,2,   1, 101,   1,0.96725, -17.4755
   316,'兼#6G2    ',  16.0000,2,   1, 101,   1,0.96727, -17.4454
   321,'兼ST1     ',  18.0000,2,   1, 101,   1,0.96542, -18.1185
   322,'兼ST2     ',  18.0000,2,   1, 101,   1,0.97197, -19.4526
   323,'兼ST3     ',  16.0000,2,   1, 101,   1,0.97064, -20.3646
   324,'兼ST4     ',  16.0000,2,   1, 101,   1,0.96722, -17.4485
   325,'兼ST5     ',  16.0000,2,   1, 101,   1,0.96726, -17.4488
   450,'ホH       ', 161.0000,1,   1, 101,   1,1.00522, -35.4443
   451,'ホ#1      ',  13.8000,2,   1, 101,   1,0.96151, -35.4443
   452,'ホ#2      ',  13.8000,2,   1, 101,   1,0.96151, -35.4443
   530,'い E    ', 345.0000,1,   2, 102,   1,1.01425, -18.2721
   531,'い#1      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   532,'い#2      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   533,'い#3      ',  20.9000,2,   2, 102,   1,1.01022, -11.9563
   534,'い#4      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   535,'い#5      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   536,'い#6      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   537,'い#7      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   538,'い#8      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   539,'い#9      ',  19.0000,2,   2, 102,   1,0.98000, -11.8705
   540,'い玭E     ', 345.0000,1,   2, 102,   1,1.01976,  -8.0647
   541,'い#10     ',  19.0000,2,   2, 102,   1,0.98000,  -1.5133
   544,'いGT1     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   545,'いGT2     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   546,'いGT3     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   547,'いGT4     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   555,'いST.1    ',   6.9000,1,   2, 102,   1,1.01425, -18.2721
   556,'いST.2    ',   6.9000,1,   2, 102,   1,1.01425, -18.2721
   600,'硄綸ヒH     ', 161.0000,1,   2, 102,   1,1.01411, -24.3238
   603,'硄綸G1-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6744
   604,'硄綸G1-2    ',  13.8000,2,   2, 102,   1,1.01376, -20.7397
   605,'硄綸G1-3    ',  13.8000,2,   2, 102,   1,1.01368, -20.6763
   606,'硄綸ST1     ',  13.8000,2,   2, 102,   1,0.98000, -20.0461
   607,'硄綸G2-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6744
   608,'硄綸G2-2    ',  13.8000,2,   2, 102,   1,1.01375, -20.7372
   609,'硄綸G2-3    ',  13.8000,2,   2, 102,   1,1.01369, -20.6858
   610,'硄綸H     ', 161.0000,1,   2, 102,   1,1.01618, -18.0379
   611,'硄綸ST2     ',  13.8000,2,   2, 102,   1,0.98000, -20.0461
   612,'硄綸G3-1    ',  13.8000,2,   2, 102,   1,0.98000, -13.6785
   613,'硄綸G3-2    ',  13.8000,2,   2, 102,   1,1.01594, -14.6658
   614,'硄綸G3-3    ',  13.8000,2,   2, 102,   1,1.01588, -14.6140
   615,'硄綸ST3     ',  13.8000,2,   2, 102,   1,0.98000, -13.8260
   616,'硄綸G4-1    ',  13.8000,2,   2, 102,   1,0.98000, -13.4623
   617,'硄綸G4-2    ',  13.8000,2,   2, 102,   1,1.01493, -13.3957
   618,'硄綸G4-3    ',  13.8000,2,   2, 102,   1,1.01431, -12.8207
   619,'硄綸ST4     ',  13.8000,2,   2, 102,   1,0.98000, -13.5541
   621,'硄綸G5-1    ',  13.8000,2,   2, 102,   1,0.98000, -12.5250
   622,'硄綸G5-2    ',  13.8000,2,   2, 102,   1,1.01401, -12.6060
   623,'硄綸G5-3    ',  13.8000,2,   2, 102,   1,1.01484, -13.3013
   624,'硄綸ST5     ',  13.8000,2,   2, 102,   1,0.98000, -12.7620
   625,'硄綸G6-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6118
   626,'硄綸G6-2    ',  13.8000,2,   2, 102,   1,0.98000, -19.6580
   627,'硄綸ST6     ',  13.8000,2,   2, 102,   1,0.98000, -19.7436
   700,'芠E     ', 345.0000,1,   2, 102,   1,1.01427, -14.1435
   701,'芠#1    ',  16.5000,2,   2, 102,   1,1.01020,  -7.4447
   702,'芠#2    ',  16.5000,2,   2, 102,   1,1.01020,  -7.4447
   703,'芠#3    ',  16.5000,2,   2, 102,   1,1.01427, -14.1435
   704,'芠#4    ',  16.5000,2,   2, 102,   1,1.01427, -14.1435
   705,'芠S.T1    ',   6.9000,1,   2, 102,   1,1.01427, -14.1435
   706,'芠S.T2    ',   6.9000,1,   2, 102,   1,1.01427, -14.1435
   710,'兼E       ', 345.0000,1,   2, 102,   1,1.01117, -11.7263
   711,'兼#1      ',  16.5000,2,   2, 102,   1,1.01117, -11.7263
   712,'兼#2      ',  16.5000,2,   2, 102,   1,1.00687,  -5.1342
   713,'兼#3      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   714,'兼#4      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   715,'兼#5      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   716,'兼#6      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   717,'ńG       ',  13.8000,2,   2, 102,   1,1.01117, -11.7263
   718,'兼S.T2    ',  13.8000,1,   2, 102,   1,1.01117, -11.7263
   800,'ぱ近H       ', 161.0000,1,   2, 102,   1,1.01523, -23.7541
   801,'ぱ近G1      ',  11.0000,2,   2, 102,   1,0.98000, -20.9222
   802,'ぱ近G2      ',  11.0000,2,   2, 102,   1,0.98000, -21.0595
   803,'ぱ近G3      ',  11.0000,2,   2, 102,   1,0.98000, -21.0476
   804,'ぱ近G4      ',  11.0000,2,   2, 102,   1,0.98000, -20.4820
   810,'穝ぱ近H     ', 161.0000,1,   2, 102,   1,1.01530, -23.7503
   811,'穝ぱ近G5    ',  13.8000,2,   2, 102,   1,0.98000, -22.9614
   825,'穝é闽H     ', 161.0000,1,   2, 102,   1,1.02034, -22.7418
   826,'穝é闽D     ',  23.9000,1,   2, 102,   1,1.00724, -23.3374
   830,'獵H       ', 161.0000,4,   2, 102,   1,1.00000,   0.0000
   840,'紈膀H       ', 161.0000,1,   2, 102,   1,1.01967, -22.6594
   841,'紈膀G1      ',  13.8000,2,   2, 102,   1,0.97596, -21.0335
   842,'紈膀G2      ',  13.8000,2,   2, 102,   1,0.97596, -21.0335
   843,'紈膀G3      ',  13.8000,2,   2, 102,   1,0.97533, -22.6594
   844,'紈膀D       ',  23.9000,1,   2, 102,   1,1.00307, -23.7617
   850,'筪H       ', 161.0000,1,   2, 102,   1,1.00571, -24.3608
   851,'筪G1      ',  11.0000,2,   2, 102,   1,0.98000, -22.4206
   852,'筪G2      ',  11.0000,2,   2, 102,   1,0.98000, -22.3985
   853,'筪D       ',  23.9000,1,   2, 102,   1,1.00314, -26.4062
   860,'芠H     ', 161.0000,1,   2, 102,   1,1.00725, -24.2452
   861,'芠#1    ',  11.0000,2,   2, 102,   1,0.98000, -21.9026
   862,'芠#2    ',  11.0000,2,   2, 102,   1,0.98000, -21.8368
   863,'芠#3    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   864,'芠#4    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   865,'芠#5    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   870,'窾H       ', 161.0000,1,   2, 102,   1,1.00138, -25.7440
   871,'窾G1-2    ',  11.0000,2,   2, 102,   1,0.98000, -23.5152
   873,'窾G3      ',  11.0000,2,   2, 102,   1,0.98000, -25.2853
   880,'孽H       ', 161.0000,1,   2, 102,   1,1.01597, -25.4443
   881,'狶G1      ',  13.8000,2,   2, 102,   1,0.98000, -23.7737
   882,'狶G2      ',  13.8000,2,   2, 102,   1,0.98000, -24.6093
   890,'皑綽H       ', 161.0000,1,   2, 102,   1,1.01606, -24.7790
   891,'皑綽G1      ',  13.8000,2,   2, 102,   1,0.98000, -22.4669
   892,'皑綽G2      ',  13.8000,2,   2, 102,   1,0.98000, -23.2536
   895,'穝é闽G1    ',  13.8000,2,   2, 102,   1,0.98000, -20.8029
   896,'穝é闽G2    ',  13.8000,2,   2, 102,   1,0.98000, -20.8045
   898,'穝é闽G4    ',  13.8000,2,   2, 102,   1,0.98000, -20.8352
  1000,'E       ', 345.0000,1,   3, 103,   1,1.01554,  -4.0331
  1001,'#1      ',  25.0000,2,   3, 103,   1,0.99000,   2.9335
  1002,'#2      ',  25.0000,2,   3, 103,   1,0.99000,   2.9389
  1007,'G1      ',  13.8000,2,   3, 103,   1,1.00847, -14.1205
  1008,'G2      ',  13.8000,2,   3, 103,   1,1.00847, -14.1205
  1009,'STR     ',  13.8000,1,   3, 103,   1,1.04158,  -4.0331
  1020,'H       ', 161.0000,1,   3, 103,   1,1.00847, -14.1205
  1077,'砍笷G1-1    ',  13.8000,2,   3, 103,   1,0.96893,  -4.5807
  1078,'砍笷1-23    ',  13.8000,2,   3, 103,   1,0.96000,   6.3433
  1079,'砍笷ST1     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4658
  1080,'砍笷E     ', 345.0000,1,   3, 103,   1,1.01005,  -6.9357
  1081,'砍笷#1      ',  18.0000,2,   3, 103,   1,0.96000,  -0.6570
  1082,'砍笷#2      ',  18.0000,2,   3, 103,   1,0.96000,  -0.6305
  1083,'砍笷#3      ',  22.0000,3,   3, 103,   1,0.96000,   0.0000
  1084,'砍笷#4      ',  22.0000,2,   3, 103,   1,0.96000,   0.0926
  1087,'砍笷G2-1    ',  13.8000,2,   3, 103,   1,0.96949,  -4.5632
  1088,'砍笷2-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.4229
  1089,'砍笷ST2     ',  16.0000,2,   3, 103,   1,0.96000,  -1.3605
  1090,'砍笷玭E     ', 345.0000,1,   3, 103,   1,1.00969,  -6.7037
  1091,'砍笷G3-1    ',  13.8000,2,   3, 103,   1,0.96876,  -4.3193
  1092,'砍笷3-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6269
  1093,'砍笷ST3     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4132
  1094,'砍笷G4-1    ',  13.8000,2,   3, 103,   1,0.96881,  -4.2337
  1095,'砍笷4-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6306
  1096,'砍笷ST4     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4203
  1097,'砍笷G5-1    ',  13.8000,2,   3, 103,   1,0.96867,  -4.3187
  1098,'砍笷5-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6313
  1099,'砍笷ST5     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4203
  1100,'狶ヒH     ', 161.0000,1,   3, 103,   1,1.00397,  -2.5263
  1101,'狶#1      ',  24.0000,1,   3, 103,   1,0.94025, -13.3722
  1102,'狶#2      ',  24.0000,1,   3, 103,   1,0.94025, -13.3722
  1103,'狶#3      ',  17.0000,2,   3, 103,   1,0.95000,  -8.0807
  1104,'狶#4      ',  17.0000,2,   3, 103,   1,0.95000,   2.7043
  1105,'狶#5      ',  18.0000,2,   3, 103,   1,0.95000,   2.9630
  1106,'狶#6      ',  21.5000,2,   3, 103,   1,0.95000,   4.2214
  1110,'狶H     ', 161.0000,1,   3, 103,   1,0.99409, -13.3722
  1120,'狶H     ', 161.0000,1,   3, 103,   1,1.00397,  -2.5263
  1123,'狶D     ',  23.9000,1,   3, 103,   1,1.00655,  -4.8498
  1200,'玭H     ', 161.0000,1,   3, 103,   1,1.02198,  -8.9225
  1201,'玭G11     ',  13.8000,2,   3, 103,   1,0.97485,  -3.0022
  1202,'玭G12     ',  13.8000,2,   3, 103,   1,0.97489,  -3.0694
  1203,'玭ST1     ',  13.8000,2,   3, 103,   1,0.97612,  -4.0823
  1204,'玭G21     ',  13.8000,2,   3, 103,   1,0.97487,  -3.0597
  1205,'玭G22     ',  13.8000,2,   3, 103,   1,0.97488,  -3.0646
  1206,'玭ST2     ',  13.8000,2,   3, 103,   1,0.97613,  -4.0878
  1210,'玭玭H     ', 161.0000,1,   3, 103,   1,1.01285, -15.6183
  1211,'玭G31     ',  13.8000,2,   3, 103,   1,0.96585,  -9.5593
  1212,'玭G32     ',  13.8000,2,   3, 103,   1,0.96585,  -9.5593
  1213,'玭ST3     ',  13.8000,2,   3, 103,   1,0.96731, -10.6953
  1214,'玭G4      ',  16.0000,2,   3, 103,   1,0.95787,  -8.4339
  1400,'纒碱L       ',  69.0000,1,   4, 104,   1,1.02448, -18.5401
  1401,'纒碱G       ',  11.0000,2,   4, 104,   1,0.98000, -17.2443
  1497,'簧      ',  69.0000,4,   4, 104,   1,1.00000,   0.0000
  1499,'簧ヒ      ',  69.0000,4,   4, 104,   1,1.00000,   0.0000
  1500,'E       ', 345.0000,1,   1,   1,   1,1.01181, -30.6586
  1501,'H       ', 161.0000,1,   1,   1,   1,1.00259, -33.6274
  1508,'T3      ',  33.0000,1,   1,   1,  31,0.95219, -34.2274
  1550,'αゎE       ', 345.0000,1,   1,   2,   1,1.01045, -32.2610
  1551,'αゎH       ', 161.0000,1,   1,   2,   1,0.99788, -40.0758
  1558,'αゎT4      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1591,'猀H       ', 161.0000,1,   1,   2,   1,0.99358, -41.2543
  1592,'猀L       ',  69.0000,1,   1,   2,   1,1.01120, -44.7770
  1601,'H       ', 161.0000,1,   1,   3,   1,0.99802, -38.9773
  1650,'瞏E       ', 345.0000,1,   1,   3,   1,1.00790, -32.6575
  1651,'瞏H       ', 161.0000,1,   1,   3,   1,1.00213, -37.4499
  1653,'瞏D       ',  23.9000,1,   1,   3,   1,1.01050, -42.1849
  1658,'瞏T5      ',  33.0000,1,   1,   3,  31,1.00285, -38.6499
  1700,'狾爵E       ', 345.0000,1,   1,   4,   1,1.00555, -33.3193
  1701,'狾爵H       ', 161.0000,1,   1,   4,   1,1.00043, -39.4234
  1702,'狾爵L       ',  69.0000,1,   1,   4,   1,1.00509, -43.1026
  1703,'狾爵D       ',  23.9000,1,   1,   4,   1,1.00455, -46.6032
  1708,'狾爵ET4     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1750,'郴打E       ', 345.0000,1,   1,   5,   1,1.00391, -33.9473
  1751,'郴打狥H     ', 161.0000,1,   1,   5,   1,1.00773, -41.7570
  1752,'郴打L       ',  69.0000,2,   1,   5,   1,1.01019, -45.2813
  1758,'郴打狥ET3   ',  33.0000,1,   1,   5,  31,1.01506, -42.7910
  1761,'郴打﹁H     ', 161.0000,1,   1,   5,   1,0.99299, -42.3223
  1768,'郴打﹁ET6   ',  33.0000,1,   1,   5,  31,1.00024, -44.1633
  1851,'兼ヒH     ', 161.0000,1,   1,   7,   1,0.99630, -25.3044
  1861,'兼      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
  1871,'兼      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
  1900,'纒兼E     ', 345.0000,1,   1,   6,   1,1.00683, -30.9406
  1901,'纒兼H     ', 161.0000,1,   1,   6,   1,1.00506, -35.3343
  1908,'纒兼ET.3  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1910,'纒兼玭E     ', 345.0000,1,   1,   7,   1,1.00062, -27.9703
  1911,'纒兼玭H     ', 161.0000,1,   1,   7,   1,1.00075, -27.2381
  1918,'纒兼玭ET.5  ',  33.0000,1,   1,   7,  31,0.99910, -27.3244
  2000,'畂E       ', 345.0000,1,   2,   8,   1,0.99850, -27.0800
  2001,'畂H       ', 161.0000,1,   2,   8,   1,1.00751, -32.0328
  2003,'畂D       ',  23.9000,1,   2,   8,   1,1.00858, -33.5367
  2008,'畂ET.3    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2100,'ぱ近E       ', 345.0000,1,   2,   9,   1,1.01022, -23.6961
  2108,'ぱ近ET1     ',  33.0000,1,   2,   9,  31,1.01572, -23.7578
  2150,'い翠E       ', 345.0000,1,   2,  11,   1,1.01196, -19.0267
  2151,'い翠H       ', 161.0000,1,   2,  11,   1,1.01647, -23.2762
  2152,'い翠L       ',  69.0000,1,   2,  11,   1,1.01335, -24.4541
  2158,'い翠ET4     ',  33.0000,1,   2,  11,  31,1.01908, -24.2125
  2201,'铭畃H       ', 161.0000,1,   2,   9,   1,0.99473, -24.4829
  2202,'铭畃L       ',  69.0000,1,   2,   9,   1,1.00670, -28.5876
  2203,'铭畃D       ',  23.9000,1,   2,   9,   1,1.00854, -29.6799
  2208,'铭畃MT3     ',  11.0000,1,   2,   9,   1,1.00684, -28.9045
  2251,'いH       ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2253,'いH1      ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2256,'いH2      ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2258,'いET1     ',  33.0000,1,   2,  10,  31,1.01781, -22.8397
  2259,'いD       ',  23.9000,1,   2,  10,   1,1.00910, -23.1430
  2300,'裹镭E       ', 345.0000,1,   2,  12,   1,1.01919,  -8.4298
  2301,'裹镭H       ', 161.0000,1,   2,  12,   1,1.01932,  -8.3916
  2303,'裹镭D       ',  23.9000,1,   2,  12,   1,1.01137,  -9.4771
  2308,'裹镭ET1     ',  33.0000,1,   2,  12,  31,1.01934,  -8.3842
  2350,'砍E       ', 345.0000,1,   2,  13,   1,1.01836,  -8.8700
  2351,'砍H       ', 161.0000,1,   2,  13,   1,1.00900, -10.5885
  2353,'砍D       ',  23.9000,1,   2,  13,   1,1.00753, -13.3329
  2358,'砍ET3     ',  33.0000,1,   2,  13,  31,1.01032, -10.9824
  2400,'玭щE       ', 345.0000,1,   2,  14,   1,1.01091, -11.9316
  2401,'玭щH       ', 161.0000,1,   2,  14,   1,1.00388, -14.1377
  2402,'玭щL       ',  69.0000,1,   2,  14,   1,1.01382, -17.7063
  2408,'玭щET2     ',  33.0000,1,   2,  14,  31,1.00296, -14.6179
  2480,'い糳E     ', 345.0000,1,   2,  31,   1,1.01395, -14.4248
  2490,'い糳玭E     ', 345.0000,1,   2,  31,   1,1.01130, -12.3158
  2500,'古チE       ', 345.0000,1,   3,  15,   1,1.01864, -12.9812
  2501,'古チH     ', 161.0000,1,   3,  15,   1,1.00452, -19.7352
  2508,'古チET3   ',  33.0000,1,   3,  15,  31,1.00839, -14.3666
  2511,'古チ玭H     ', 161.0000,1,   3,  15,   1,1.01054, -14.5902
  2518,'古チ玭ET5   ',  33.0000,1,   3,  15,  31,1.00826, -14.3574
  2600,'玭E       ', 345.0000,1,   3,  16,   1,1.01716, -13.7325
  2601,'玭狥H     ', 161.0000,1,   3,  16,   1,1.00198, -18.1957
  2603,'玭狥D     ',  23.9000,1,   3,  16,   1,1.00541, -23.6480
  2608,'玭狥ET5   ',  33.0000,1,   3,  16,  31,1.00230, -18.7440
  2611,'玭﹁H     ', 161.0000,1,   3,  16,   1,1.00671, -15.0244
  2613,'玭﹁D     ',  23.9000,1,   3,  16,   1,1.00331, -19.2727
  2618,'玭﹁ET2   ',  33.0000,1,   3,  16,  31,1.00731, -15.1969
  2650,'纒盩E     ', 345.0000,1,   3,  17,   1,1.01351, -10.3003
  2651,'纒盩H     ', 161.0000,1,   3,  17,   1,1.00920, -15.3338
  2658,'纒盩ET5   ',  33.0000,1,   3,  17,  31,1.00829, -14.6705
  2660,'纒盩玭E     ', 345.0000,1,   3,  18,   1,1.01427,  -9.7104
  2661,'纒盩玭H     ', 161.0000,1,   3,  18,   1,1.00519, -11.3103
  2668,'纒盩玭ET3   ',  33.0000,1,   3,  18,  31,1.00639, -11.6498
  2670,'隔E       ', 345.0000,1,   3,  24,   1,1.01005,  -7.7755
  2671,'隔H       ', 161.0000,1,   3,  24,   1,1.01542, -11.1333
  2672,'隔L       ',  69.0000,1,   3,  24,   1,1.00252, -11.2931
  2673,'隔D       ',  23.9000,1,   3,  24,   1,1.00474, -11.4687
  2674,'隔MT1     ',  11.0000,1,   3,  24,   1,1.00250, -11.3057
  2678,'隔ET3     ',  33.0000,4,   3,  24,  31,1.00000,   0.0000
  2680,'砍痲E       ', 345.0000,1,   3,  19,   1,1.01003,  -6.9388
  2681,'砍痲H       ', 161.0000,1,   3,  19,   1,1.00363,  -7.6330
  2682,'砍痲L       ',  69.0000,2,   3,  19,   1,1.00025,  -9.3312
  2688,'砍痲ET1     ',  33.0000,1,   3,  19,  31,1.00271,  -7.7468
  2750,'く猌E       ', 345.0000,1,   3,  23,   1,1.02007, -10.3245
  2751,'く猌H       ', 161.0000,1,   3,  23,   1,1.00944, -15.2192
  2753,'く猌D       ',  23.9000,1,   3,  23,   1,1.01426, -20.2261
  2758,'く猌ET5     ',  33.0000,1,   3,  23,  31,1.01262, -15.6360
  2801,'蔼动H       ', 161.0000,1,   3,  23,   1,1.01395, -16.0000
  2802,'蔼动L       ',  69.0000,2,   3,  23,   1,1.01111, -18.2016
  2803,'蔼动D       ',  23.9000,1,   3,  23,   1,1.01740, -19.9873
  2851,'きヒH       ', 161.0000,1,   3,  20,   1,1.02141,  -9.2890
  2852,'きヒL       ',  69.0000,1,   3,  20,   1,1.01479, -11.5583
  2900,'蔼翠E       ', 345.0000,1,   3,  20,   1,1.01898,  -9.2574
  2901,'蔼翠ヒH     ', 161.0000,1,   3,  20,   1,0.99923,  -4.3424
  2902,'蔼翠ヒL     ',  69.0000,2,   3,  20,   1,1.00284,  -6.6156
  2908,'蔼翠ヒET1   ',  33.0000,1,   3,  20,  31,0.99717,  -3.2664
  2911,'蔼翠H     ', 161.0000,1,   3,  20,   1,1.02002,  -9.2826
  2918,'蔼翠ET3   ',  33.0000,1,   3,  20,  31,0.98152,  -9.2235
  2950,'腜E       ', 345.0000,1,   3,  21,   1,1.01674,  -8.1992
  2951,'腜H       ', 161.0000,1,   3,  21,   1,1.01654, -10.7973
  2952,'腜L       ',  69.0000,2,   3,  21,   1,1.00199, -12.1638
  2958,'腜ET4     ',  33.0000,1,   3,  21,  31,1.01747, -11.3921
  2959,'腜MT2     ',  11.0000,1,   3,  21,   1,1.00204, -12.3024
  3000,'获狶E       ', 345.0000,1,   4,  22,   1,1.01759, -14.6020
  3001,'获狶H       ', 161.0000,1,   4,  22,   1,1.00754, -16.5894
  3003,'获狶D       ',  23.9000,1,   4,  22,   1,1.00100, -18.1864
  3008,'获狶ET2     ',  33.0000,1,   4,  22,  31,1.00886, -17.0736
  3101,'霉狥H       ', 161.0000,1,   1,   1,   1,1.00585, -34.1884
  3102,'霉狥L       ',  69.0000,2,   1,   1,   1,1.00671, -37.3813
  3108,'霉狥MT3     ',  11.0000,1,   1,   1,   1,1.00741, -37.6270
  3131,'玭翠H       ', 161.0000,1,   1,   2,   1,0.99736, -40.3861
  3132,'玭翠L       ',  69.0000,1,   1,   2,   1,1.00999, -43.2129
  3133,'玭翠D       ',  23.9000,1,   1,   2,   1,1.00489, -45.2633
  3138,'玭翠MT2     ',  11.0000,1,   1,   2,   1,1.01176, -43.4347
  3141,'棒H       ', 161.0000,1,   1,   2,   1,0.99870, -41.5847
  3142,'棒L       ',  69.0000,2,   1,   2,   1,1.01050, -45.7006
  3148,'棒MT2     ',  11.0000,1,   1,   2,   1,1.01264, -46.0789
  3161,'锭H       ', 161.0000,1,   1,   2,   1,0.99195, -41.3986
  3162,'锭L       ',  69.0000,2,   1,   2,   1,1.01396, -45.4509
  3168,'锭MT1     ',  11.0000,1,   1,   2,   1,1.01358, -45.8400
  3188,'猀MT1     ',  11.0000,1,   1,   2,   1,1.01146, -45.0494
  3201,'いH       ', 161.0000,1,   1,   4,   1,0.99721, -40.2975
  3202,'いL       ',  69.0000,1,   1,   4,   1,0.98728, -44.4035
  3208,'いMT1     ',  11.0000,1,   1,   4,   1,0.98781, -44.6728
  3221,'H       ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  3222,'L       ',  69.0000,2,   1,   3,   1,1.00023, -42.4045
  3223,'D       ',  23.9000,1,   1,   3,   1,1.01107, -42.9150
  3228,'MT2     ',  11.0000,1,   1,   3,   1,1.00197, -42.6380
  3231,'H       ', 161.0000,1,   1,   5,   1,0.99706, -44.9671
  3232,'L       ',  69.0000,1,   1,   5,   1,1.01003, -49.5193
  3238,'MT1     ',  11.0000,1,   1,   5,   1,1.01051, -49.8189
  3241,'莫瑆H       ', 161.0000,1,   1,   5,   1,0.99789, -44.7309
  3242,'莫瑆L       ',  69.0000,1,   1,   5,   1,1.00619, -47.9294
  3243,'莫瑆D       ',  23.9000,1,   1,   5,   1,1.00814, -50.7406
  3248,'莫瑆MT2     ',  11.0000,1,   1,   5,   1,1.00830, -48.1387
  3258,'狾爵MT2     ',  11.0000,1,   1,   4,   1,1.00751, -43.4319
  3278,'郴打狥MT8   ',  11.0000,1,   1,   5,   1,1.01240, -45.5910
  3281,'狥狶H       ', 161.0000,1,   1,   5,   1,1.00709, -43.3351
  3282,'狥狶L       ',  69.0000,2,   1,   5,   1,1.00831, -45.6259
  3283,'狥狶D       ',  23.9000,1,   1,   5,   1,1.00361, -46.1397
  3288,'狥狶MT1     ',  11.0000,1,   1,   5,   1,1.01099, -45.7995
  3291,'莫λH       ', 161.0000,1,   1,   5,   1,1.01537, -42.5552
  3292,'莫λL       ',  69.0000,2,   1,   5,   1,1.00366, -44.9357
  3293,'莫λD       ',  23.9000,1,   1,   5,   1,1.00315, -48.5385
  3298,'莫λMT1     ',  11.0000,1,   1,   5,   1,1.00437, -45.1619
  3301,'攫紈H       ', 161.0000,1,   1,   5,   1,0.99154, -44.1148
  3302,'攫紈L       ',  69.0000,2,   1,   5,   1,1.00805, -47.4179
  3303,'攫紈D       ',  23.9000,1,   1,   5,   1,1.00432, -50.6332
  3308,'攫紈MT2     ',  11.0000,1,   1,   5,   1,1.00934, -47.7037
  3321,'い胏H       ', 161.0000,1,   1,   5,   1,1.01095, -34.7849
  3322,'い胏#1L     ',  69.0000,1,   1,   5,   1,1.01393, -37.8080
  3323,'い胏D       ',  23.9000,1,   1,   5,   1,1.00884, -40.4101
  3328,'い胏MT1     ',  11.0000,1,   1,   5,   1,1.01486, -38.0613
  3332,'い胏#2L     ',  69.0000,2,   1,   5,   1,1.01229, -39.2663
  3338,'い胏MT2     ',  11.0000,1,   1,   5,   1,1.01348, -39.6432
  3341,'芠#1      ', 161.0000,1,   1,   7,   1,0.99921, -26.2794
  3342,'芠#1L     ',  69.0000,2,   1,   7,   1,1.01049, -30.1609
  3348,'芠#1MT1   ',  11.0000,1,   1,   7,   1,1.01047, -30.5305
  3352,'芠#2L     ',  69.0000,2,   1,   7,   1,1.01350, -29.6741
  3358,'芠#2MT2   ',  11.0000,1,   1,   7,   1,1.01323, -30.0904
  3361,'猀攫H       ', 161.0000,1,   1,   6,   1,1.00542, -35.4931
  3362,'猀攫#1L     ',  69.0000,2,   1,   6,   1,1.00392, -39.6651
  3363,'猀攫D       ',  23.9000,1,   1,   6,   1,1.01431, -41.8539
  3366,'猀攫MT2     ',  11.0000,1,   1,   6,   1,1.00322, -39.3997
  3368,'猀攫MT1     ',  11.0000,1,   1,   6,   1,1.00688, -40.0196
  3369,'猀攫#2L     ',  69.0000,1,   1,   6,   1,1.00366, -39.0656
  3371,'宾打H       ', 161.0000,1,   1,   7,   1,0.99410, -28.2173
  3372,'宾打L       ',  69.0000,2,   1,   7,   1,1.00388, -33.0084
  3378,'宾打MT3     ',  11.0000,1,   1,   7,   1,1.00384, -33.4783
  3401,'穝λH       ', 161.0000,1,   2,   8,   1,1.00217, -34.5599
  3402,'穝λL       ',  69.0000,2,   2,   8,   1,1.01177, -37.4519
  3403,'穝λD       ',  23.9000,1,   2,   8,   1,1.01036, -38.5263
  3408,'穝λMT3     ',  11.0000,1,   2,   8,   1,1.01232, -37.7064
  3411,'璢H       ', 161.0000,1,   2,   8,   1,1.00359, -27.9554
  3412,'璢L       ',  69.0000,2,   2,   8,   1,1.00932, -31.1924
  3413,'璢D       ',  23.9000,1,   2,   8,   1,1.01775, -31.6319
  3418,'璢MT3     ',  11.0000,1,   2,   8,   1,1.00979, -31.4242
  3421,'玭打H       ', 161.0000,1,   2,   8,   1,1.00478, -32.4580
  3422,'玭打L       ',  69.0000,2,   2,   8,   1,1.01290, -34.8929
  3428,'玭打MT3     ',  11.0000,1,   2,   8,   1,1.01352, -35.0447
  3432,'硄綸L       ',  69.0000,1,   2,   8,   1,1.00824, -26.5132
  3438,'硄綸MT1     ',  11.0000,1,   2,   8,   1,1.00820, -26.7200
  3441,'纒╭H       ', 161.0000,1,   2,   8,   1,1.00105, -34.4220
  3442,'纒╭L       ',  69.0000,1,   2,   8,   1,1.01299, -37.0846
  3443,'纒╭D       ',  23.9000,1,   2,   8,   1,1.01299, -37.6056
  3444,'纒╭MT1     ',  11.0000,1,   2,   8,   1,1.01253, -37.3131
  3451,'H       ', 161.0000,1,   2,   9,   1,1.00717, -26.1714
  3452,'L       ',  69.0000,2,   2,   9,   1,1.00434, -29.7447
  3458,'MT1     ',  11.0000,1,   2,   9,   1,1.00391, -30.0635
  3472,'窾L       ',  69.0000,1,   2, 102,   1,1.00788, -26.6037
  3481,'瓾ńH       ', 161.0000,1,   2,   9,   1,0.99662, -26.1662
  3482,'瓾ńL       ',  69.0000,2,   2,   9,   1,1.00547, -27.9367
  3488,'瓾ńMT2     ',  11.0000,1,   2,   9,   1,1.00573, -28.0631
  3483,'瓾ńD       ',  23.9000,1,   2,   9,   1,1.00355, -28.4216
  3518,'い翠MT8     ',  11.0000,1,   2,  11,   1,1.01326, -24.5991
  3521,'いカH       ', 161.0000,1,   2,  11,   1,1.01677, -23.6601
  3522,'いカL       ',  69.0000,2,   2,  11,   1,1.00567, -25.5941
  3523,'いカD       ',  23.9000,1,   2,  11,   1,1.01260, -27.0654
  3528,'いカMT4     ',  11.0000,1,   2,  11,   1,1.00625, -25.7617
  3531,'い睲H       ', 161.0000,1,   2,  11,   1,1.01034, -24.9731
  3532,'い睲L       ',  69.0000,1,   2,  11,   1,1.00435, -28.3579
  3538,'い睲MT1     ',  11.0000,1,   2,  11,   1,1.00469, -28.7187
  3551,'裹てH       ', 161.0000,1,   2,  14,   1,1.00915, -12.3945
  3552,'裹てL       ',  69.0000,2,   2,  14,   1,1.01349, -17.3267
  3553,'裹てD       ',  23.9000,1,   2,  14,   1,1.01045, -17.8760
  3558,'裹てMT3     ',  11.0000,1,   2,  14,   1,1.01459, -17.6735
  3578,'玭щMT7     ',  11.0000,1,   2,  14,   1,1.01344, -17.9863
  3661,'冻狶H       ', 161.0000,1,   3,  15,   1,1.00958, -23.2463
  3662,'冻狶L       ',  69.0000,2,   3,  15,   1,1.00747, -26.4823
  3663,'冻狶D       ',  23.9000,1,   3,  15,   1,1.01101, -27.0588
  3668,'冻狶MT2     ',  11.0000,1,   3,  15,   1,1.00821, -26.7814
  3671,'古竡H       ', 161.0000,1,   3,  15,   1,1.01302, -15.5810
  3672,'古竡L       ',  69.0000,1,   3,  15,   1,1.00637, -18.6819
  3673,'古竡D       ',  23.9000,1,   3,  15,   1,1.00561, -19.4191
  3678,'古竡MT2     ',  11.0000,1,   3,  15,   1,1.00655, -19.0035
  3681,'穝犁H       ', 161.0000,1,   3,  15,   1,1.00607, -19.1518
  3682,'穝犁L       ',  69.0000,2,   3,  15,   1,1.00131, -22.9669
  3683,'穝犁D       ',  23.9000,1,   3,  15,   1,1.01105, -23.2135
  3688,'穝犁MT3     ',  11.0000,1,   3,  15,   1,1.00230, -23.2445
  3701,'翠H       ', 161.0000,1,   3,  15,   1,1.00162, -23.2964
  3702,'翠L       ',  69.0000,2,   3,  15,   1,1.00153, -27.0322
  3708,'翠MT3     ',  11.0000,1,   3,  15,   1,1.00150, -27.3369
  3721,'H       ', 161.0000,1,   3,  17,   1,1.01027, -16.4174
  3722,'L       ',  69.0000,2,   3,  17,   1,1.00952, -19.7429
  3728,'MT2     ',  11.0000,1,   3,  17,   1,1.00922, -20.0250
  3731,'玭H       ', 161.0000,1,   3,  17,   1,1.00864, -18.7854
  3732,'玭L       ',  69.0000,2,   3,  17,   1,1.00266, -20.5767
  3733,'玭D       ',  23.9000,1,   3,  17,   1,1.00739, -24.2689
  3738,'玭MT1     ',  11.0000,1,   3,  17,   1,1.00355, -20.7197
  3761,'玭H       ', 161.0000,1,   3,  17,   1,1.00566, -17.6290
  3762,'玭L       ',  69.0000,2,   3,  17,   1,1.01114, -21.3638
  3763,'玭D       ',  23.9000,1,   3,  17,   1,1.01143, -23.7267
  3768,'玭MT2     ',  11.0000,1,   3,  17,   1,1.01151, -21.6212
  3788,'砍痲MT1     ',  11.0000,1,   3,  19,   1,0.99924,  -9.5100
  3791,'H       ', 161.0000,1,   3,  18,   1,1.00086, -12.8473
  3792,'L       ',  69.0000,2,   3,  18,   1,1.00110, -16.6339
  3793,'D       ',  23.9000,1,   3,  18,   1,1.00782, -15.5834
  3798,'MT3     ',  11.0000,1,   3,  18,   1,1.00146, -16.9486
  3811,'猌H       ', 161.0000,1,   3,  23,   1,1.01221, -15.7903
  3812,'猌L       ',  69.0000,2,   3,  23,   1,1.01583, -16.9268
  3813,'猌D       ',  23.9000,1,   3,  23,   1,1.01639, -20.6074
  3818,'猌MT2     ',  11.0000,1,   3,  23,   1,1.01528, -17.0386
  3838,'蔼动MT2     ',  11.0000,1,   3,  23,   1,1.01139, -18.3639
  3858,'きヒMT3     ',  11.0000,1,   3,  20,   1,1.01495, -11.7235
  3878,'蔼翠ヒMT6   ',  11.0000,1,   3,  20,   1,1.00322,  -6.7556
  3881,'狶堕H       ', 161.0000,1,   3,  20,   1,1.00295,  -3.0482
  3882,'狶堕L       ',  69.0000,2,   3,  20,   1,1.00094,  -6.9442
  3888,'狶堕MT1     ',  11.0000,1,   3,  20,   1,0.99914,  -7.4173
  3891,'玭H     ', 161.0000,1,   3,  20,   1,0.99204, -13.8874
  3892,'玭L     ',  69.0000,2,   3,  20,   1,0.99833, -16.5224
  3898,'玭MT3   ',  11.0000,1,   3,  20,   1,0.99843, -16.7842
  3901,'玭ヒH     ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
  3903,'玭ヒD     ',  23.9000,1,   3,  20,   1,1.00200,  -6.6040
  3912,'狶L     ',  69.0000,1,   3,  20,   1,1.00496, -13.8782
  3918,'狶MT1   ',  11.0000,1,   3,  20,   1,1.00496, -13.9440
  3931,'狥H       ', 161.0000,1,   3,  21,   1,1.01464, -12.3217
  3932,'狥L       ',  69.0000,2,   3,  21,   1,1.01034, -13.9625
  3938,'狥MT3     ',  11.0000,1,   3,  21,   1,1.01040, -14.0917
  3941,'番翠H       ', 161.0000,1,   3,  21,   1,1.01262, -13.1202
  3942,'番翠L       ',  69.0000,1,   3,  21,   1,1.00168, -13.4513
  3948,'番翠MT1     ',  11.0000,1,   3,  21,   1,1.00186, -13.4755
  3951,'浆H       ', 161.0000,1,   4,  22,   1,1.01403, -19.5075
  3952,'浆L       ',  69.0000,2,   4,  22,   1,1.00421, -21.2553
  3953,'浆D       ',  23.9000,1,   4,  22,   1,1.00716, -23.4143
  3958,'浆MT2     ',  11.0000,1,   4,  22,   1,1.00473, -21.3828
  3971,'狥H       ', 161.0000,1,   4,  22,   1,1.00366, -17.7969
  3972,'狥L       ',  69.0000,2,   4,  22,   1,1.00210, -18.9566
  3978,'狥MT3     ',  11.0000,1,   4,  22,   1,1.00223, -19.0286
  4001,'㎝くH       ', 161.0000,1,   1,   1,   1,1.00722, -34.0098
  4002,'㎝くD       ',  23.9000,1,   1,   1,   1,1.01307, -34.4499
  4011,'緼H       ', 161.0000,1,   1,   1,   1,1.00876, -33.9709
  4012,'緼D       ',  23.9000,1,   1,   1,   1,1.01434, -36.5594
  4025,'H       ', 161.0000,1,   1,   1,   1,1.00462, -35.2130
  4026,'D       ',  23.9000,1,   1,   1,   1,1.00257, -38.6275
  4107,'﹁打H       ', 161.0000,1,   1,   2,   1,0.99387, -41.3042
  4108,'﹁打D       ',  23.9000,1,   1,   2,   1,1.00921, -48.1154
  4109,'チ舦H       ', 161.0000,1,   1,   2,   1,0.99488, -40.9846
  4110,'チ舦D       ',  23.9000,1,   1,   2,   1,1.00632, -48.4455
  4111,'硈H       ', 161.0000,1,   1,   2,   1,0.99631, -40.6662
  4112,'硈D       ',  23.9000,1,   1,   2,   1,1.00754, -46.0380
  4113,'戈H       ', 161.0000,1,   1,   2,   1,0.99631, -40.6712
  4114,'戈D       ',  23.9000,1,   1,   2,   1,1.00599, -42.2780
  4115,'璛肖H       ', 161.0000,1,   1,   2,   1,0.99759, -40.5458
  4116,'璛肖D       ',  23.9000,1,   1,   2,   1,1.00933, -42.9139
  4117,'￤狶H       ', 161.0000,1,   1,   1,   1,0.99935, -38.5885
  4118,'￤狶D       ',  23.9000,1,   1,   1,   1,1.01018, -39.0738
  4127,'緿┏H       ', 161.0000,1,   1,   1,   1,0.99797, -41.3183
  4128,'緿┏D       ',  23.9000,1,   1,   1,   1,1.00392, -42.6644
  4143,'秅H       ', 161.0000,1,   1,   2,   1,0.99435, -41.1128
  4144,'秅D       ',  23.9000,1,   1,   2,   1,1.00079, -45.8555
  4203,'H       ', 161.0000,1,   1,   2,   1,0.99390, -41.3250
  4204,'D       ',  23.9000,1,   1,   2,   1,1.00732, -45.3194
  4207,'κ闹H       ', 161.0000,1,   1,   2,   1,0.99701, -40.7535
  4208,'κ闹D       ',  23.9000,1,   1,   2,   1,1.00542, -45.9534
  4213,'孽懂H       ', 161.0000,1,   1,   2,   1,0.99492, -40.9264
  4214,'孽懂D       ',  23.9000,1,   1,   2,   1,1.00298, -46.6979
  4255,'チネH       ', 161.0000,1,   1,   2,   1,0.99316, -41.3359
  4256,'チネD       ',  23.9000,1,   1,   2,   1,1.00700, -48.8321
  4257,'篴琍H       ', 161.0000,1,   1,   2,   1,0.99232, -41.4986
  4258,'篴琍D       ',  23.9000,1,   1,   2,   1,1.00210, -48.8284
  4263,'琄H       ', 161.0000,1,   1,   2,   1,0.99292, -41.3959
  4264,'琄D       ',  23.9000,1,   1,   2,   1,1.00609, -48.4750
  4265,'窗てH       ', 161.0000,1,   1,   2,   1,0.99295, -41.3885
  4266,'窗てD       ',  23.9000,1,   1,   2,   1,1.00900, -48.9347
  4269,'膀獺H       ', 161.0000,1,   1,   3,   1,0.99882, -38.7992
  4270,'膀獺D       ',  23.9000,1,   1,   3,   1,1.00446, -43.9837
  4301,'盽紈H       ', 161.0000,1,   1,   3,   1,0.99711, -39.1776
  4302,'盽紈D       ',  23.9000,1,   1,   3,   1,1.00330, -47.5163
  4305,'地潮H       ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  4306,'地潮D       ',  23.9000,1,   1,   3,   1,1.00118, -45.1690
  4307,'瓣H       ', 161.0000,1,   1,   3,   1,0.99804, -38.9120
  4308,'瓣D       ',  23.9000,1,   1,   3,   1,1.01117, -46.8373
  4309,'狶H       ', 161.0000,1,   1,   3,   1,0.99906, -38.7215
  4310,'狶D       ',  23.9000,1,   1,   3,   1,1.00666, -44.4917
  4351,'いタH       ', 161.0000,1,   1,   3,   1,0.99872, -39.9445
  4352,'いタD       ',  23.9000,1,   1,   3,   1,1.00907, -47.3378
  4353,'獵H       ', 161.0000,1,   1,   4,   1,0.99794, -39.8795
  4354,'獵D       ',  23.9000,1,   1,   4,   1,0.99984, -46.7126
  4357,'玭H       ', 161.0000,1,   1,   4,   1,0.99795, -39.8875
  4358,'玭D       ',  23.9000,1,   1,   4,   1,1.00379, -46.4387
  4359,'Θ常H       ', 161.0000,1,   1,   4,   1,0.99723, -40.2531
  4360,'Θ常D       ',  23.9000,1,   1,   4,   1,1.00414, -47.4099
  4401,'纒H       ', 161.0000,1,   1,   3,   1,0.99713, -38.9597
  4402,'纒D       ',  23.9000,1,   1,   3,   1,1.00199, -47.2335
  4403,'╭H       ', 161.0000,1,   1,   3,   1,0.99918, -39.8356
  4404,'╭D       ',  23.9000,1,   1,   3,   1,1.00286, -44.8345
  4409,'眎H       ', 161.0000,1,   1,   3,   1,0.99736, -39.0428
  4410,'眎D       ',  23.9000,1,   1,   3,   1,1.00070, -45.1816
  4411,'伦H       ', 161.0000,1,   1,   4,   1,0.99847, -39.9521
  4412,'伦D       ',  23.9000,1,   1,   4,   1,1.00454, -46.4196
  4425,'禩H1      ', 161.0000,1,   1,   3,   1,0.99866, -38.8328
  4426,'禩D1      ',  23.9000,1,   1,   3,   1,1.00223, -43.4586
  4427,'禩H2      ', 161.0000,1,   1,   3,   1,0.99866, -38.8328
  4428,'禩D2      ',  23.9000,1,   1,   3,   1,1.01144, -45.3957
  4437,'眎H       ', 161.0000,1,   1,   4,   1,0.99830, -39.9905
  4438,'眎D       ',  23.9000,1,   1,   4,   1,1.01113, -43.3534
  4505,'てΘH       ', 161.0000,1,   1,   5,   1,0.99265, -44.5271
  4506,'てΘD       ',  23.9000,1,   1,   5,   1,1.00066, -51.6006
  4507,'H       ', 161.0000,1,   1,   5,   1,0.99259, -44.5455
  4508,'D       ',  23.9000,1,   1,   5,   1,1.00996, -48.8674
  4513,'穝H       ', 161.0000,1,   1,   5,   1,0.99598, -44.7457
  4514,'穝D       ',  23.9000,1,   1,   5,   1,1.00447, -49.0862
  4551,'郴瓾H       ', 161.0000,1,   1,   4,   1,0.99793, -39.7203
  4552,'郴瓾D       ',  23.9000,1,   1,   4,   1,1.01129, -43.5727
  4555,'獺玭H2      ', 161.0000,1,   1,   4,   1,0.99883, -39.8096
  4556,'獺玭D       ',  23.9000,1,   1,   4,   1,1.00605, -47.8885
  4563,'琣堕H       ', 161.0000,1,   1,   6,   1,1.00238, -36.1875
  4564,'琣堕D       ',  23.9000,1,   1,   6,   1,1.00740, -41.0393
  4567,'穝チH       ', 161.0000,1,   1,   4,   1,0.99974, -39.6407
  4568,'穝チD       ',  23.9000,1,   1,   4,   1,1.00859, -43.2718
  4573,'春琍H       ', 161.0000,1,   1,   4,   1,1.00020, -39.5775
  4574,'春琍D       ',  23.9000,1,   1,   4,   1,1.00735, -46.3631
  4575,'H       ', 161.0000,1,   1,   4,   1,0.99985, -39.6445
  4576,'D       ',  23.9000,1,   1,   4,   1,1.01196, -45.5810
  4583,'订H       ', 161.0000,1,   1,   6,   1,1.00247, -36.1524
  4584,'订D       ',  23.9000,1,   1,   6,   1,1.01149, -40.0605
  4602,'狶いD       ',  23.9000,1,   1,   5,   1,1.00963, -45.4101
  4603,'￤郴H       ', 161.0000,1,   1,   5,   1,1.00765, -41.7867
  4604,'￤郴D       ',  23.9000,1,   1,   5,   1,1.00862, -45.6868
  4607,'癹纒H       ', 161.0000,1,   1,   5,   1,0.99034, -43.8916
  4608,'癹纒D       ',  23.9000,1,   1,   5,   1,0.99932, -48.5423
  4611,'玭畆H       ', 161.0000,1,   1,   5,   1,1.01338, -42.4960
  4612,'玭畆D       ',  23.9000,1,   1,   5,   1,0.99892, -47.8624
  4613,'ЩH       ', 161.0000,1,   1,   5,   1,0.99189, -44.4575
  4614,'ЩD       ',  23.9000,1,   1,   5,   1,1.00451, -51.7555
  4617,'砍H       ', 161.0000,1,   1,   5,   1,0.99238, -44.3675
  4618,'砍D       ',  23.9000,1,   1,   5,   1,1.00806, -51.4667
  4625,'狾H       ', 161.0000,1,   1,   5,   1,0.99049, -44.3989
  4626,'狾D       ',  23.9000,1,   1,   5,   1,1.00193, -50.6756
  4627,'褐犁H       ', 161.0000,1,   1,   5,   1,0.99158, -44.3043
  4628,'褐犁D       ',  23.9000,1,   1,   5,   1,0.99860, -48.3773
  4629,'攫狶H       ', 161.0000,1,   1,   5,   1,0.99123, -44.2281
  4630,'攫狶D       ',  23.9000,1,   1,   5,   1,1.00172, -48.8581
  4635,'贾到H       ', 161.0000,1,   1,   5,   1,0.99289, -42.3579
  4636,'贾到D       ',  23.9000,1,   1,   5,   1,1.00857, -46.3845
  4639,'H       ', 161.0000,1,   1,   5,   1,1.01304, -42.5568
  4640,'D       ',  23.9000,1,   1,   5,   1,1.00800, -48.7111
  4701,'いH       ', 161.0000,1,   1,   7,   1,1.00200, -26.6953
  4702,'いD       ',  23.9000,1,   1,   7,   1,1.01474, -30.5898
  4703,'砍瓣H       ', 161.0000,1,   1,   7,   1,1.00247, -26.7654
  4704,'砍瓣D       ',  23.9000,1,   1,   7,   1,1.00864, -30.7839
  4705,'ШH       ', 161.0000,1,   1,   7,   1,1.00262, -26.6446
  4706,'ШD       ',  23.9000,1,   1,   7,   1,1.01701, -31.4926
  4715,'┚褐H       ', 161.0000,1,   1,   5,   1,1.00237, -26.8078
  4716,'┚褐D       ',  23.9000,1,   1,   5,   1,1.01624, -31.4683
  4751,'碔H       ', 161.0000,1,   1,   7,   1,0.99686, -27.3758
  4752,'碔D       ',  23.9000,1,   1,   7,   1,1.00580, -32.1396
  4753,'篴ΘH       ', 161.0000,1,   1,   7,   1,0.99645, -25.7663
  4754,'篴ΘD       ',  23.9000,1,   1,   7,   1,1.01134, -28.3582
  4755,'フドH       ', 161.0000,1,   1,   7,   1,0.99663, -25.7269
  4756,'フドD       ',  23.9000,1,   1,   7,   1,1.01468, -29.6178
  4757,'俄ЮH       ', 161.0000,1,   1,   7,   1,1.00123, -25.5333
  4758,'俄ЮD       ',  23.9000,1,   1,   7,   1,1.00809, -30.3023
  4759,'玂ネH       ', 161.0000,1,   1,   7,   1,0.99639, -25.3841
  4760,'玂ネD       ',  23.9000,1,   1,   7,   1,1.01084, -29.0861
  4801,'狥H       ', 161.0000,1,   1,   6,   1,1.00520, -35.7238
  4802,'狥D       ',  23.9000,1,   1,   6,   1,1.00315, -40.6182
  4805,'竧獸H       ', 161.0000,1,   1,   6,   1,1.00421, -35.8097
  4806,'竧獸D       ',  23.9000,1,   1,   6,   1,1.00891, -39.2097
  4811,'蔼喘H       ', 161.0000,1,   1,   6,   1,1.00499, -35.4543
  4812,'蔼喘D       ',  23.9000,1,   1,   6,   1,1.00418, -40.4918
  4813,'风方H       ', 161.0000,1,   1,   7,   1,1.00420, -35.5532
  4814,'风方D       ',  23.9000,1,   1,   7,   1,1.00556, -38.8849
  4815,'穝H       ', 161.0000,1,   1,   7,   1,1.01220, -28.0917
  4816,'穝D       ',  23.9000,1,   1,   7,   1,1.00851, -33.3706
  4817,'法宾H1      ', 161.0000,1,   1,   7,   1,0.99672, -27.1299
  4818,'法宾D1      ',  23.9000,1,   1,   7,   1,1.00276, -29.9612
  4819,'纒陪H       ', 161.0000,1,   1,   6,   1,1.00425, -35.5866
  4820,'纒陪D       ',  23.9000,1,   1,   6,   1,1.00642, -40.3841
  4821,'打H       ', 161.0000,1,   1,   7,   1,1.01221, -28.0925
  4822,'打D       ',  23.9000,1,   1,   7,   1,1.00523, -32.7340
  4831,'法宾H2      ', 161.0000,1,   1,   7,   1,0.99672, -27.1299
  4832,'法宾D2      ',  23.9000,1,   1,   7,   1,1.01087, -33.5413
  4901,'獵匪H#1     ', 161.0000,1,   1,   5,   1,1.00442, -42.4560
  4902,'獵匪D#1     ',  23.9000,1,   1,   5,   1,1.00775, -49.4542
  4903,'ざ关H       ', 161.0000,1,   1,   4,   1,0.99929, -39.5666
  4904,'ざ关D       ',  23.9000,1,   1,   4,   1,1.00241, -41.1265
  4909,'堕H#1     ', 161.0000,1,   1,   5,   1,1.00385, -42.5694
  4910,'堕D#1     ',  23.9000,1,   1,   5,   1,1.01148, -49.3463
  4921,'获伙H       ', 161.0000,1,   1,   5,   1,1.00373, -42.5866
  4922,'获伙D       ',  23.9000,1,   1,   5,   1,0.99916, -47.1583
  5001,'そ堕H       ', 161.0000,1,   2,   8,   1,1.00217, -34.5599
  5002,'そ堕D       ',  23.9000,1,   2,   8,   1,1.01029, -38.8185
  5003,'纒宾H       ', 161.0000,1,   2,   8,   1,1.00393, -34.4851
  5004,'纒宾D       ',  23.9000,1,   2,   8,   1,1.00858, -37.6972
  5005,'纒H       ', 161.0000,1,   2,   8,   1,1.00243, -34.5161
  5006,'纒D       ',  23.9000,1,   2,   8,   1,1.01770, -37.9050
  5013,'犁絃H       ', 161.0000,1,   2,   8,   1,1.00656, -32.8038
  5014,'犁絃D       ',  23.9000,1,   2,   8,   1,1.01335, -34.8400
  5015,'兼H       ', 161.0000,1,   2,   8,   1,1.00213, -34.5792
  5016,'兼D       ',  23.9000,1,   2,   8,   1,1.01009, -38.4649
  5017,'纒猀H       ', 161.0000,1,   2,   8,   1,1.00237, -34.5011
  5018,'纒猀D       ',  23.9000,1,   2,   8,   1,1.01792, -38.0622
  5021,'郴堕H       ', 161.0000,1,   2,   8,   1,1.00590, -32.5999
  5022,'郴堕D       ',  23.9000,1,   2,   8,   1,1.01244, -37.6824
  5023,'ㄎH       ', 161.0000,1,   2,   8,   1,1.00649, -32.7935
  5024,'ㄎD       ',  23.9000,1,   2,   8,   1,1.00732, -35.7509
  5025,'孪H       ', 161.0000,1,   2,   8,   1,1.00635, -32.6939
  5026,'孪D       ',  23.9000,1,   2,   8,   1,1.01259, -34.9085
  5057,'せ產H       ', 161.0000,1,   1,   7,   1,0.99520, -28.0984
  5058,'せ產D       ',  23.9000,1,   1,   7,   1,0.99986, -32.5642
  5075,'筰H       ', 161.0000,1,   1,   7,   1,1.00666, -27.8846
  5076,'筰D       ',  23.9000,1,   1,   7,   1,1.00650, -31.4375
  5079,'縸H       ', 161.0000,1,   2,   8,   1,1.00569, -32.5966
  5080,'縸D       ',  23.9000,1,   2,   8,   1,1.00963, -35.6051
  5091,'纒H       ', 161.0000,1,   2,   8,   1,1.00124, -34.4600
  5092,'纒D       ',  23.9000,1,   2,   8,   1,1.01144, -37.6987
  5501,'兼玭H       ', 161.0000,1,   2,   9,   1,1.00336, -26.5496
  5502,'兼玭D       ',  23.9000,1,   2,   9,   1,1.00242, -32.3776
  5503,'ゅみH       ', 161.0000,1,   2,   9,   1,1.00349, -26.6172
  5504,'ゅみD       ',  23.9000,1,   2,   9,   1,1.00312, -31.8647
  5505,'伦H       ', 161.0000,1,   2,   8,   1,1.00668, -26.4185
  5506,'伦D       ',  23.9000,1,   2,   8,   1,1.00897, -31.9538
  5521,'懂H       ', 161.0000,1,   2,   8,   1,1.00536, -26.6013
  5522,'懂D       ',  23.9000,1,   2,   8,   1,1.00423, -32.6540
  5523,'兼腳H       ', 161.0000,1,   2,   9,   1,1.00504, -26.6275
  5524,'兼腳D       ',  23.9000,1,   2,   9,   1,1.00849, -31.9883
  5525,'H       ', 161.0000,1,   2,   9,   1,1.01542, -24.4104
  5526,'D       ',  23.9000,1,   2,   9,   1,0.99878, -25.5551
  5537,'キH       ', 161.0000,1,   2,   9,   1,1.00422, -26.6409
  5538,'キD       ',  23.9000,1,   2,   9,   1,1.00322, -31.7369
  5601,'额H       ', 161.0000,1,   2,   9,   1,0.99570, -25.0011
  5602,'额D       ',  23.9000,1,   2,   9,   1,1.00820, -30.1035
  5603,'ヒH       ', 161.0000,1,   2,   9,   1,0.99816, -25.3907
  5604,'ヒD       ',  23.9000,1,   2,   9,   1,1.00774, -28.8112
  5611,'璛觵H       ', 161.0000,1,   2,   9,   1,0.99418, -24.8692
  5612,'璛觵D       ',  23.9000,1,   2,   9,   1,1.00846, -30.0069
  5615,'い地H       ', 161.0000,1,   2,   9,   1,0.99745, -25.6377
  5616,'い地D       ',  23.9000,1,   2,   9,   1,1.00099, -30.7251
  5625,'脔H       ', 161.0000,1,   2,  11,   1,1.01571, -23.8467
  5626,'脔D       ',  23.9000,1,   2,  11,   1,1.01429, -27.8922
  5627,'びキH       ', 161.0000,1,   2,   9,   1,0.99550, -25.0678
  5628,'びキD       ',  23.9000,1,   2,   9,   1,0.99992, -28.7884
  5643,'い﹁H       ', 161.0000,1,   2,   9,   1,0.99725, -25.6764
  5644,'い﹁D       ',  23.9000,1,   2,   9,   1,1.00483, -30.7939
  5651,'兢H       ', 161.0000,1,   2,  11,   1,1.01691, -23.6741
  5652,'兢D       ',  23.9000,1,   2,  11,   1,1.01466, -27.8115
  5653,'瓣H       ', 161.0000,1,   2,  11,   1,1.01699, -23.3762
  5654,'瓣D       ',  23.9000,1,   2,  11,   1,1.00805, -26.1085
  5655,'ヒH       ', 161.0000,1,   2,  11,   1,1.01656, -23.4832
  5656,'ヒD       ',  23.9000,1,   2,  11,   1,1.01355, -27.0382
  5657,'H       ', 161.0000,1,   2,  11,   1,1.01665, -23.4351
  5658,'D       ',  23.9000,1,   2,  11,   1,1.00815, -27.6957
  5659,'╭H       ', 161.0000,1,   2,  11,   1,1.01486, -23.7553
  5660,'╭D       ',  23.9000,1,   2,  11,   1,1.00333, -26.8753
  5663,'┚H       ', 161.0000,1,   2,  11,   1,1.01621, -23.8234
  5664,'┚D       ',  23.9000,1,   2,  11,   1,1.00826, -28.7245
  5665,'璣H       ', 161.0000,1,   2,  11,   1,1.01645, -23.8181
  5666,'璣D       ',  23.9000,1,   2,  11,   1,1.00428, -27.2064
  5667,'伦贾H       ', 161.0000,1,   2,  11,   1,1.01647, -23.8070
  5668,'伦贾D       ',  23.9000,1,   2,  11,   1,1.00322, -29.0093
  5669,'疩らH       ', 161.0000,1,   2,  11,   1,1.01695, -23.8205
  5670,'疩らD       ',  23.9000,1,   2,  11,   1,1.00696, -27.0496
  5671,'玭べH       ', 161.0000,1,   2,  11,   1,1.01646, -23.8147
  5672,'玭べD       ',  23.9000,1,   2,  11,   1,1.00594, -30.1311
  5681,'瓾H       ', 161.0000,1,   2,  11,   1,1.01672, -25.4515
  5682,'瓾D       ',  23.9000,1,   2,  11,   1,1.01149, -28.3039
  5683,'翠H       ', 161.0000,1,   2,  10,   1,1.01278, -22.1214
  5684,'翠D       ',  23.9000,1,   2,  10,   1,1.00641, -24.9759
  5693,'厩バH       ', 161.0000,1,   2,  11,   1,1.01696, -23.8347
  5694,'厩バD       ',  23.9000,1,   2,  11,   1,1.00882, -25.1516
  5777,'びH       ', 161.0000,1,   2,  11,   1,1.01723, -22.0714
  5778,'びD       ',  23.9000,1,   2,  11,   1,1.00128, -23.7302
  5789,'ЮH       ', 161.0000,1,   2,  10,   1,1.01286, -22.1027
  5790,'ЮD       ',  23.9000,1,   2,  10,   1,1.00475, -25.3656
  5801,'絬﹁H       ', 161.0000,1,   2,  12,   1,1.01936,  -8.4131
  5802,'絬﹁D       ',  23.9000,1,   2,  12,   1,1.00726,  -9.1103
  5809,'忱狥H       ', 161.0000,1,   2,  12,   1,1.02027,  -8.6891
  5810,'忱狥D       ',  23.9000,1,   2,  12,   1,1.00581, -11.7535
  5811,'忱﹁H       ', 161.0000,1,   2,  12,   1,1.02029,  -8.7012
  5812,'忱﹁D       ',  23.9000,1,   2,  12,   1,1.01095, -11.1701
  5817,'簙腳H       ', 161.0000,1,   2,  12,   1,1.01520, -10.5723
  5818,'簙腳D       ',  23.9000,1,   2,  12,   1,1.00861, -14.2486
  5819,'翠H       ', 161.0000,1,   2,  12,   1,1.01880,  -8.7644
  5820,'翠D       ',  23.9000,1,   2,  12,   1,1.00844, -12.1925
  5851,'裹穝H       ', 161.0000,1,   2,  13,   1,1.00921, -11.8672
  5852,'裹穝D       ',  23.9000,1,   2,  13,   1,1.00669, -16.5663
  5853,'柳H       ', 161.0000,1,   2,  13,   1,1.00897, -12.0028
  5854,'柳D       ',  23.9000,1,   2,  13,   1,1.01400, -16.4158
  5855,'褐砍H       ', 161.0000,1,   2,  12,   1,1.01122, -11.8490
  5856,'褐砍D       ',  23.9000,1,   2,  12,   1,1.01239, -16.1253
  5905,'狥H       ', 161.0000,1,   2,  14,   1,1.00469, -13.7633
  5906,'狥D       ',  23.9000,1,   2,  14,   1,1.00556, -18.8592
  5909,'バいH       ', 161.0000,1,   2,  14,   1,1.00351, -14.3394
  5910,'バいD       ',  23.9000,1,   2,  14,   1,1.00657, -19.3880
  5913,'屡H       ', 161.0000,1,   2,   9,   1,0.99570, -26.2128
  5914,'屡D       ',  23.9000,1,   2,   9,   1,1.00621, -28.7241
  5941,'﹁H       ', 161.0000,1,   3,  15,   1,1.00929, -23.5039
  5942,'﹁D       ',  23.9000,1,   3,  15,   1,1.00148, -24.7886
  5943,'打H       ', 161.0000,1,   3,  15,   1,1.00326, -23.4138
  5944,'打D       ',  23.9000,1,   3,  15,   1,1.00986, -24.9928
  5955,'犁H       ', 161.0000,1,   3,  15,   1,1.00673, -19.2551
  5956,'犁D       ',  23.9000,1,   3,  15,   1,1.01076, -21.5314
  5979,'底H       ', 161.0000,1,   3,  15,   1,1.01295, -23.5020
  5980,'底D       ',  23.9000,1,   3,  15,   1,1.00613, -26.6044
  5983,'H       ', 161.0000,1,   3,  15,   1,1.01347, -23.5302
  5984,'D       ',  23.9000,1,   3,  15,   1,1.01024, -24.9899
  5995,'ゆせ        ', 161.0000,1,   3,  15,   1,1.00962, -23.2502
  5996,'ゆせD       ',  23.9000,1,   3,  15,   1,1.01165, -24.4973
  5997,'篽いH       ', 161.0000,1,   3,  15,   1,1.00741, -23.6013
  5998,'篽いD       ',  23.9000,1,   3,  15,   1,0.99920, -26.2008
  6003,'H       ', 161.0000,1,   3,  15,   1,1.01659, -15.7692
  6004,'D       ',  23.9000,1,   3,  15,   1,1.01091, -18.8475
  6009,'ゆH       ', 161.0000,1,   3,  15,   1,1.00741, -23.5934
  6010,'ゆD       ',  23.9000,1,   3,  15,   1,1.00774, -26.8254
  6011,'墩H       ', 161.0000,1,   3,  15,   1,1.01038, -23.4116
  6012,'墩D       ',  23.9000,1,   3,  15,   1,1.01040, -27.6311
  6017,'琱犁H       ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  6018,'琱犁D       ',  23.9000,1,   3,  15,   1,1.00941, -21.9890
  6023,'く稲H       ', 161.0000,1,   3,  15,   1,1.01527, -15.7192
  6024,'く稲D       ',  23.9000,1,   3,  15,   1,1.00107, -18.8024
  6033,'ゆ玭H       ', 161.0000,1,   3,  15,   1,1.01157, -23.4200
  6034,'ゆ玭D       ',  23.9000,1,   3,  15,   1,1.00106, -25.6550
  6055,'H       ', 161.0000,1,   3,  17,   1,1.00835, -18.8702
  6056,'D       ',  23.9000,1,   3,  17,   1,1.00319, -25.3386
  6059,'芉︽H       ', 161.0000,1,   3,  17,   1,1.00685, -18.5164
  6060,'芉︽D       ',  23.9000,1,   3,  17,   1,1.00816, -23.7209
  6063,'穝てH       ', 161.0000,1,   3,  17,   1,1.00941, -17.5529
  6064,'穝てD       ',  23.9000,1,   3,  17,   1,1.00068, -22.3063
  6071,'㎝抖H       ', 161.0000,1,   3,  17,   1,1.00806, -18.2986
  6072,'㎝抖D       ',  23.9000,1,   3,  17,   1,1.00195, -23.9392
  6073,'λH       ', 161.0000,1,   3,  16,   1,1.00089, -18.5215
  6074,'λD       ',  23.9000,1,   3,  16,   1,1.01084, -20.3892
  6075,'伦地H       ', 161.0000,1,   3,  16,   1,1.00084, -18.5036
  6076,'伦地D       ',  23.9000,1,   3,  16,   1,1.00660, -22.6545
  6083,'玭镭H       ', 161.0000,1,   3,  16,   1,1.00906, -18.8929
  6084,'玭镭D       ',  23.9000,1,   3,  16,   1,1.00053, -21.1247
  6105,'く紈H       ', 161.0000,1,   3,  17,   1,1.00919, -17.0260
  6106,'く紈D       ',  23.9000,1,   3,  17,   1,1.00564, -21.6072
  6107,'┑キH       ', 161.0000,1,   3,  17,   1,1.00527, -17.7957
  6108,'┑キD       ',  23.9000,1,   3,  17,   1,1.00871, -24.6573
  6115,'古畃H       ', 161.0000,1,   3,  18,   1,1.01082, -11.7216
  6116,'古畃D       ',  23.9000,1,   3,  18,   1,1.01053, -16.1527
  6119,'拉H       ', 161.0000,1,   3,  24,   1,1.01398, -11.2911
  6120,'拉D       ',  23.9000,1,   3,  24,   1,1.01078, -14.7229
  6125,'ヒH       ', 161.0000,1,   3,  17,   1,1.00975, -16.8553
  6126,'ヒD       ',  23.9000,1,   3,  17,   1,1.00815, -19.7568
  6127,'H       ', 161.0000,1,   3,  18,   1,1.01400, -11.2960
  6128,'D       ',  23.9000,1,   3,  18,   1,1.00088, -15.0984
  6129,'λ拉H       ', 161.0000,1,   3,  24,   1,1.01394, -11.2749
  6130,'λ拉D       ',  23.9000,1,   3,  24,   1,1.01074, -12.4212
  6139,'隔堕H       ', 161.0000,1,   3,  18,   1,1.00693, -12.0108
  6140,'隔堕D       ',  23.9000,1,   3,  18,   1,1.00922, -17.1892
  6161,'罚标H       ', 161.0000,1,   3,  23,   1,1.01268, -15.9073
  6162,'罚标D       ',  23.9000,1,   3,  23,   1,1.01104, -21.0363
  6165,'H       ', 161.0000,1,   3,  23,   1,1.01278, -15.9686
  6166,'D       ',  23.9000,1,   3,  23,   1,1.00718, -21.0200
  6203,'犁H       ', 161.0000,1,   3,  23,   1,1.01280, -15.9563
  6204,'犁D       ',  23.9000,1,   3,  23,   1,1.01506, -19.7644
  6207,'H       ', 161.0000,1,   3,  23,   1,1.01239, -15.8614
  6208,'D       ',  23.9000,1,   3,  23,   1,1.00876, -18.1986
  6217,'H       ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  6218,'D       ',  23.9000,1,   3,  23,   1,1.00662, -17.6244
  6219,'获H       ', 161.0000,1,   3,  23,   1,1.01510, -15.7802
  6220,'获D       ',  23.9000,1,   3,  23,   1,1.01312, -17.2277
  6235,'伦H       ', 161.0000,1,   3,  23,   1,1.01276, -15.9898
  6236,'伦D       ',  23.9000,1,   3,  23,   1,1.00938, -20.0779
  6305,'幅H       ', 161.0000,1,   3,  23,   1,1.01436, -15.9956
  6306,'幅D       ',  23.9000,1,   3,  23,   1,1.00734, -21.7123
  6309,'ず暴H       ', 161.0000,1,   3,  23,   1,1.01395, -16.0059
  6310,'ず暴D       ',  23.9000,1,   3,  23,   1,1.01068, -17.9113
  6311,'チH       ', 161.0000,1,   3,  23,   1,1.01389, -15.9298
  6312,'チD       ',  23.9000,1,   3,  23,   1,1.00903, -17.5663
  6319,'马H       ', 161.0000,1,   3,  23,   1,1.01285, -15.6183
  6320,'马D       ',  23.9000,1,   3,  23,   1,1.01379, -22.0569
  6321,'い畄H       ', 161.0000,1,   3,  23,   1,1.01278, -15.6248
  6322,'い畄D       ',  23.9000,1,   3,  23,   1,1.00839, -18.0805
  6353,'惩臂H       ', 161.0000,1,   3,  20,   1,1.02122,  -9.3546
  6354,'惩臂D       ',  23.9000,1,   3,  20,   1,1.01862, -14.4468
  6361,'蝴H       ', 161.0000,1,   3,  20,   1,1.02142,  -9.2508
  6362,'蝴D       ',  23.9000,1,   3,  20,   1,1.01052, -14.5946
  6367,'羬H       ', 161.0000,1,   3,  20,   1,1.02173,  -9.1995
  6368,'羬D       ',  23.9000,1,   3,  20,   1,1.01003, -11.9890
  6407,'筁榜H       ', 161.0000,1,   3,  20,   1,1.02123,  -9.3081
  6408,'筁榜D       ',  23.9000,1,   3,  20,   1,1.00720, -11.2939
  6409,'获笰H       ', 161.0000,1,   3,  20,   1,1.02129,  -9.3076
  6410,'获笰D       ',  23.9000,1,   3,  20,   1,1.01518, -11.3539
  6451,'﹁H       ', 161.0000,1,   3,  20,   1,1.02003, -14.7174
  6452,'﹁D       ',  23.9000,1,   3,  20,   1,1.00857, -18.1600
  3921,'玖H       ', 161.0000,1,   3,  21,   1,1.00819, -14.1692
  3923,'玖D       ',  23.9000,1,   3,  21,   1,1.00150, -16.6886
  6511,'奸狥H       ', 161.0000,1,   3,  21,   1,1.01434, -12.3741
  6512,'奸狥D       ',  23.9000,1,   3,  21,   1,1.00973, -15.5063
  6521,'H       ', 161.0000,1,   3,  20,   1,1.01978, -14.5148
  6522,'D       ',  23.9000,1,   3,  20,   1,1.00257, -16.3966
  7001,'セH       ', 161.0000,1,   4,  22,   1,1.00525, -17.2523
  7002,'セD       ',  23.9000,1,   4,  22,   1,1.00627, -19.2222
  7003,'猌H       ', 161.0000,1,   4,  21,   1,1.00899, -14.9698
  7004,'猌D       ',  23.9000,1,   4,  21,   1,1.00650, -15.4876
  7011,'秤H       ', 161.0000,1,   4,  22,   1,1.01410, -19.5223
  7012,'秤D       ',  23.9000,1,   4,  22,   1,1.00395, -21.9978
  7013,'H       ', 161.0000,1,   4,  22,   1,1.01102, -17.5589
  7014,'D       ',  23.9000,1,   4,  22,   1,1.01053, -18.1122
  7021,'伦ńH       ', 161.0000,1,   4,  22,   1,1.00438, -17.9401
  7022,'伦ńD       ',  23.9000,1,   4,  22,   1,1.01220, -20.9637
  7023,'忱偿H       ', 161.0000,1,   4,  22,   1,1.00694, -17.7572
  7024,'忱偿D       ',  23.9000,1,   4,  22,   1,1.00613, -18.4148
  7029,'皑孽H       ', 161.0000,1,   4,  22,   1,1.00427, -17.9492
  7030,'皑孽D       ',  23.9000,1,   4,  22,   1,1.00538, -21.5841
  7261,'风方#A      ', 161.0000,1,   1,   6,   1,1.00517, -35.4634
  7262,'风方#B      ', 161.0000,1,   1,   6,   1,1.00526, -35.4252
  7269,'ホ#A      ', 161.0000,1,   1, 101,   1,1.00522, -35.4443
  7511,'￤狶#A      ', 161.0000,1,   1,   1,   1,0.99745, -40.3606
  7512,'￤狶#B      ', 161.0000,1,   1,   1,   1,0.99745, -40.3530
  7513,'硈#A      ', 161.0000,1,   1,   2,   1,0.99637, -40.6580
  7514,'硈#B      ', 161.0000,1,   1,   2,   1,0.99642, -40.6575
  7515,'﹁打#A      ', 161.0000,1,   1,   2,   1,0.99424, -41.1191
  7516,'﹁打#B      ', 161.0000,1,   1,   2,   1,0.99424, -41.1191
  7530,'孽懂#A      ', 161.0000,1,   1,   2,   1,0.99605, -40.7489
  7534,'锭#A      ', 161.0000,1,   1,   2,   1,0.99406, -40.9326
  7550,'狶#A      ', 161.0000,1,   1,   3,   1,0.99907, -38.7174
  7551,'狶#B      ', 161.0000,1,   1,   3,   1,0.99909, -38.7132
  7563,'い#A      ', 161.0000,1,   1,   4,   1,0.99748, -40.2299
  7564,'い#B      ', 161.0000,1,   1,   4,   1,0.99748, -40.2292
  7571,'╭#A      ', 161.0000,1,   1,   4,   1,0.99928, -39.8210
  7572,'╭#B      ', 161.0000,1,   1,   4,   1,0.99935, -39.7827
  7581,'穝#A      ', 161.0000,1,   1,   5,   1,0.99609, -44.6775
  7582,'穝#B      ', 161.0000,1,   1,   5,   1,0.99626, -44.6833
  7598,'狾#A      ', 161.0000,1,   1,   5,   1,0.99113, -44.2763
  7599,'狾#B      ', 161.0000,1,   1,   5,   1,0.99092, -44.2882
  7601,'繟砍#A      ', 161.0000,1,   1,   5,   1,1.01344, -42.5309
  7609,'伦狶#A      ', 161.0000,1,   1,   5,   1,0.99134, -44.1704
  7627,'穝#A      ', 161.0000,1,   1,   8,   1,1.00691, -27.7676
  7628,'穝#B      ', 161.0000,1,   1,   8,   1,1.00691, -27.7676
  7630,'宾打#A      ', 161.0000,1,   1,   7,   1,0.99612, -27.9666
  7635,'法宾#A      ', 161.0000,1,   1,   7,   1,0.99727, -26.9712
  7636,'法宾#B      ', 161.0000,1,   1,   7,   1,0.99726, -27.0226
  7639,'宾打#A      ', 161.0000,1,   1,   7,   1,0.99612, -27.9666
  7643,'璢蔼#A      ', 161.0000,1,   2,   8,   1,1.00312, -28.0846
  7644,'璢璣#A      ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  7650,'硄綸#A      ', 161.0000,1,   2,   8,   1,1.01074, -27.5923
  7651,'硄綸#B      ', 161.0000,1,   2,   8,   1,1.00759, -23.9552
  7652,'璢#A      ', 161.0000,1,   2,   8,   1,1.00379, -28.4720
  7653,'璢#B      ', 161.0000,1,   2,   8,   1,1.00340, -28.1593
  7670,'い地#A      ', 161.0000,1,   2,   9,   1,0.99955, -25.7853
  7672,'ヒ#A      ', 161.0000,1,   2,   9,   1,0.99955, -25.4391
  7684,'る#A      ', 161.0000,1,   2,  11,   1,1.01920, -25.6144
  7710,'翠#A      ', 161.0000,1,   2,  12,   1,1.01876,  -8.7854
  7711,'翠#B      ', 161.0000,1,   2,  12,   1,1.01906,  -8.6783
  7750,'裹穝#A      ', 161.0000,1,   2,  13,   1,1.00926, -11.8722
  7751,'裹穝#B      ', 161.0000,1,   2,  13,   1,1.00913, -11.8669
  7800,'璓#A      ', 161.0000,1,   3,  15,   1,1.00824, -19.3646
  7810,'冻蔼#A      ', 161.0000,1,   3,  15,   1,1.00678, -23.3381
  7811,'冻蔼#B      ', 161.0000,1,   3,  15,   1,1.01172, -23.3519
  7820,'#A      ', 161.0000,1,   3,  15,   1,1.00842, -17.8267
  7821,'#B      ', 161.0000,1,   3,  15,   1,1.00779, -18.3222
  7822,'穝て#A      ', 161.0000,1,   3,  16,   1,1.00888, -17.8715
  7823,'穝て#B      ', 161.0000,1,   3,  16,   1,1.00933, -17.8084
  7824,'伦地#A      ', 161.0000,1,   3,  16,   1,1.00927, -17.6099
  7825,'伦地#B      ', 161.0000,1,   3,  16,   1,1.00814, -17.6370
  7829,'参龟#A      ', 161.0000,1,   3,  17,   1,1.00941, -17.5529
  7837,'闙羛#A      ', 161.0000,1,   3,  18,   1,1.01091, -11.7564
  7853,'#A      ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  7854,'#B      ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  7892,'#A      ', 161.0000,1,   3,  20,   1,1.00077,  -3.8036
  7893,'#B      ', 161.0000,1,   3,  20,   1,1.00077,  -3.8036
  7950,'セ#A      ', 161.0000,1,   4,  22,   1,1.00526, -17.2466
  7951,'セ#B      ', 161.0000,1,   4,  22,   1,1.00527, -17.2453
  8002,'﹜笵C       ', 161.0000,1,   1,   1,   1,0.99935, -38.5899
  8005,'礗C       ', 161.0000,1,   1,   1,   1,1.00880, -33.9728
  8006,'纒C       ', 161.0000,1,   1,   1,   1,1.00952, -33.6919
  8007,'纒L       ',  69.0000,1,   1,   1,   1,1.00952, -33.6919
  8008,'猟C       ', 161.0000,1,   1,   1,   1,1.00555, -34.0128
  8011,'㎝臟C       ', 161.0000,1,   1,   1,   1,1.00758, -34.0161
  8020,'竡倍C       ', 161.0000,1,   1,   3,   1,1.00161, -38.4666
  8026,'打倍C       ', 161.0000,1,   1,   2,   1,0.99387, -41.3042
  8028,'打诀C       ', 161.0000,1,   1,   2,   1,0.99631, -40.6712
  8060,'щ倍C       ', 161.0000,1,   1,   5,   1,1.01358, -36.0079
  8100,'地倍C       ', 161.0000,1,   1,   3,   1,0.99724, -39.1902
  8101,'確倍C       ', 161.0000,1,   1,   3,   1,0.99803, -38.9784
  8140,'れ倍C       ', 161.0000,1,   1,   3,   1,1.00205, -37.4722
  8141,'砍倍C       ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  8160,'莫倍C       ', 161.0000,1,   1,   5,   1,0.99765, -44.7454
  8180,'╭倍C       ', 161.0000,1,   1,   3,   1,0.99883, -39.8104
  8182,'倍C       ', 161.0000,1,   1,   4,   1,1.00013, -39.5847
  8183,'伦狶H       ', 161.0000,4,   1,   5,   1,1.00000,   0.0000
  8200,'猳C       ', 161.0000,2,   1,   5,   1,1.00790, -41.8700
  8201,'繟砍C       ', 161.0000,1,   1,   5,   1,1.01344, -42.5309
  8202,'玭ㄈC       ', 161.0000,1,   1,   5,   1,0.99290, -42.4117
  8203,'攫蔼C       ', 161.0000,1,   1,   5,   1,0.99153, -44.1175
  8204,'诀C       ', 161.0000,1,   1,   5,   1,1.01718, -42.6947
  8205,'繟砍        ',  11.4000,1,   1,   5,   1,1.01344, -42.5309
  8210,'玭狶C       ', 161.0000,1,   1,   5,   1,0.98979, -43.9849
  8214,'約谨C       ', 161.0000,1,   1,   5,   1,0.99288, -42.3454
  8218,'地ㄈC       ', 161.0000,1,   1,   5,   1,0.99288, -42.3454
  8219,'地ㄈ        ', 161.0000,1,   1,   5,   1,0.98774, -37.7064
  8220,'らるC     ', 161.0000,1,   1,   5,   1,1.01107, -34.8690
  8240,'法蔼C       ', 161.0000,1,   1,   7,   1,0.99730, -27.3957
  8244,'穝C       ', 161.0000,1,   1,   5,   1,1.00258, -26.6482
  8246,'褐て    ', 161.0000,1,   3,  16,   1,1.00670, -15.0346
  8249,'ㄎ供C       ', 161.0000,1,   1,   5,   1,1.00238, -26.8078
  8250,'C       ', 161.0000,1,   1,   7,   1,0.99698, -27.3767
  8251,'碔瑚C       ', 161.0000,1,   1,   7,   1,0.99692, -27.3862
  8260,'せ褐C       ', 161.0000,1,   1,   6,   1,1.00504, -35.3360
  8268,'纒琈C       ', 161.0000,1,   1,   6,   1,1.00417, -35.6050
  8270,'婪C       ', 161.0000,1,   1,   8,   1,1.01225, -28.1143
  8278,'纒笷C       ', 161.0000,1,   1,   6,   1,1.00415, -35.5924
  8279,'纒約C       ', 161.0000,1,   1,   6,   1,1.00421, -35.8097
  8300,'狥㎝C       ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  8301,'璢蔼C       ', 161.0000,1,   2,   8,   1,1.00408, -27.9865
  8303,'璢璣C       ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  8304,'垂C       ', 161.0000,1,   2,   8,   1,1.00224, -34.5396
  8306,'地C       ', 161.0000,1,   2,   8,   1,1.00223, -34.5782
  8307,'C       ', 161.0000,1,   2,   8,   1,1.00216, -34.6056
  8308,'縩C     ', 161.0000,1,   2,   8,   1,1.00232, -34.5229
  8309,'垂M       ', 161.0000,1,   2,   8,   1,1.00394, -34.5283
  8311,'ね笷きC     ', 161.0000,1,   2,   8,   1,1.00392, -34.5328
  8313,'羛C       ', 161.0000,1,   2,   8,   1,1.00216, -34.6062
  8315,'きC       ', 161.0000,1,   2,   8,   1,1.00389, -34.5137
  8320,'ㄊじC       ', 161.0000,1,   2,   8,   1,1.00566, -32.6285
  8329,'参腳C       ', 161.0000,1,   2,   8,   1,1.00562, -32.6271
  8332,'竤承C       ', 161.0000,1,   2,   8,   1,1.00563, -32.6127
  8333,'羛筿C       ', 161.0000,1,   2,   8,   1,1.00234, -34.5424
  8334,'风垂C     ', 161.0000,1,   2,   8,   1,1.00245, -24.5702
  8335,'羛ㄈC     ', 161.0000,1,   2,   8,   1,1.00387, -34.4895
  8339,'縩C     ', 161.0000,1,   2,   8,   1,1.00393, -34.5363
  8360,'い蔼C       ', 161.0000,1,   2,  11,   1,1.01696, -23.6767
  8361,'伦葵C       ', 161.0000,1,   2,  11,   1,1.01937, -25.6293
  8363,'い纒C       ', 161.0000,1,   2,  10,   1,1.01238, -22.1492
  8366,'るC       ', 161.0000,1,   2,  11,   1,1.01929, -25.6215
  8367,'ら蔼C       ', 161.0000,1,   2,  11,   1,1.01723, -23.8231
  8368,'ね笷C     ', 161.0000,1,   2,  11,   1,1.01677, -22.0872
  8369,'璟紈C     ', 161.0000,1,   2,  11,   1,1.01729, -22.1118
  8370,'璟紈C     ', 161.0000,1,   2,  11,   1,1.01728, -22.1042
  8379,'眃圭C     ', 161.0000,1,   2,  11,   1,1.01694, -22.0659
  8380,'ね笷      ', 161.0000,1,   2,  11,   1,1.01694, -22.0668
  8400,'费初H       ', 161.0000,1,   2,  10,   1,1.01345, -21.9655
  8401,'い㎝C     ', 161.0000,1,   2,  10,   1,1.01411, -22.0241
  8402,'费初L       ',   6.9000,1,   2,  10,   1,0.98832, -21.9655
  8403,'いC       ', 161.0000,1,   2,  10,   1,1.01415, -22.0282
  8427,'忱C       ', 161.0000,1,   2,  12,   1,1.02046,  -8.7084
  8432,'裹璣C       ', 161.0000,1,   2,  12,   1,1.01932,  -8.3910
  8434,'忱璣C       ', 161.0000,1,   2,  12, 100,1.02027,  -8.6882
  8440,'紋猋猋C     ', 161.0000,1,   2,  13,   1,1.00899, -10.5921
  8441,'てC       ', 161.0000,1,   2, 102,   1,1.00991, -11.6853
  8442,'てG6      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8443,'てG7      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8444,'てG8      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8445,'裹C       ', 161.0000,1,   2,  13,   1,1.00922, -11.8707
  8451,'てL       ',  69.0000,1,   2, 102,   1,1.00991, -11.6853
  8492,'穝蔼C       ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  8493,'碔踌C       ', 161.0000,1,   3,  15,   1,1.00738, -23.6026
  8494,'冻蔼C       ', 161.0000,1,   3,  15,   1,1.00756, -23.3893
  8495,'Π祐C     ', 161.0000,1,   3,  15,   1,1.01035, -23.4141
  8496,'Π祐    ', 161.0000,1,   3,  15,   1,1.01037, -23.4142
  8500,'古C       ', 161.0000,1,   3,  15,   1,1.00610, -19.0250
  8501,'地C       ', 161.0000,1,   3,  15,   1,1.00654, -19.1940
  8503,'璓C       ', 161.0000,1,   3,  15,   1,1.00826, -19.3684
  8507,'﹛バ葵C     ', 161.0000,1,   3,  15,   1,1.00828, -19.3685
  8510,'伦跋      ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8511,'伦LT3     ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8512,'伦LT4     ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8520,'鹅て跋    ', 161.0000,1,   2,  15,   6,1.01514,  -7.8136
  8526,'眃圭C       ', 161.0000,1,   3,  16,   1,1.00196, -18.2558
  8539,'C       ', 161.0000,1,   3,  16,   1,1.00916, -18.9043
  8540,'参龟C       ', 161.0000,1,   3,  17,   1,1.00971, -17.5701
  8541,'縩せC       ', 161.0000,1,   3,  16,   1,1.00194, -18.2760
  8542,'羛筿C     ', 161.0000,1,   3,  16,   1,1.00056, -18.5885
  8547,'ッ戈C       ', 161.0000,1,   3,  17,   1,1.00948, -17.5726
  8548,'ッ眃礗G1    ',  11.4000,2,   3,  17,   1,1.00948, -17.5726
  8549,'縩C     ', 161.0000,1,   3,  16,   1,1.00192, -18.2778
  8550,'地C     ', 161.0000,1,   2,  11,   1,1.01729, -22.0982
  8552,'垂C     ', 161.0000,1,   3,  16,   1,1.00082, -18.5098
  8553,'垂C     ', 161.0000,1,   3,  16,   1,1.00081, -18.5394
  8555,'縩P3C       ', 161.0000,1,   3,  16,   1,1.00192, -18.2224
  8556,'胿C     ', 161.0000,1,   3,  16,   1,1.00056, -18.5860
  8558,'垂C     ', 161.0000,1,   3,  16,   1,1.00083, -18.5105
  8559,'㎝C       ', 161.0000,1,   3,  16,   1,1.00058, -18.5740
  8560,'闙羛C       ', 161.0000,1,   3,  18,   1,1.01094, -11.7612
  8566,'戈C       ', 161.0000,2,   3,  18,   1,1.01402, -11.2918
  8569,'翬荐C       ', 161.0000,1,   3,  18,   1,1.01094, -11.7635
  8574,'羛脞C       ', 161.0000,1,   3,  18,   1,1.00515, -11.3100
  8575,'垂き      ', 161.0000,1,   3,  16,   1,1.00082, -18.5387
  8576,'C     ', 161.0000,1,   3,  24,   1,1.01542, -11.1349
  8577,'垂      ', 161.0000,1,   3,  16,   1,1.00663, -15.1446
  8578,'垂せ      ', 161.0000,1,   3,  16,   1,1.00664, -15.1493
  8580,'蔼C       ', 161.0000,1,   3,  18,   1,1.00084, -12.8477
  8600,'鹅くC       ', 161.0000,1,   3,  18,   1,1.00971, -15.1660
  8614,'オ蔼C       ', 161.0000,1,   3,  23,   1,1.01238, -15.8621
  8615,'芬猳C       ', 161.0000,2,   3, 103,   1,1.01238, -15.8162
  8621,'倍きC       ', 161.0000,1,   3,  23,   1,1.01407, -16.0032
  8622,'参タC       ', 161.0000,1,   3,  23,   1,1.01282, -15.6245
  8640,'倍C       ', 161.0000,1,   3,  20,   1,1.02180,  -9.2019
  8700,'猳蔼C       ', 161.0000,1,   3,  20,   1,1.00387,  -2.5549
  8701,'い葵C     ', 161.0000,1,   3,  20,   1,0.99226, -14.0500
  8702,'い葵C     ', 161.0000,1,   3,  20,   1,0.99218, -13.9664
  8704,'纒紋C       ', 161.0000,1,   3,  20,   1,1.00064,  -3.6583
  8706,'產C       ', 161.0000,1,   3,  20,   1,1.00074,  -3.6484
  8708,'篴C       ', 161.0000,1,   3,  20,   1,1.00071,  -3.6492
  8710,'￤戈C       ', 161.0000,1,   3, 103,   1,1.00077,  -3.6455
  8711,'鹅堕C       ', 161.0000,1,   3, 103,   1,1.00296,  -3.0482
  8713,'倍C       ', 161.0000,1,   3,  20,   1,1.02118,  -9.3568
  8724,'い葵C     ', 161.0000,1,   3,  20,   1,0.99225, -14.0425
  8728,'い堕C       ', 161.0000,1,   3, 103,   1,1.00305,  -3.0488
  8741,'い葵      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8742,'い葵      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8743,'い葵      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8751,'い葵      ',  33.0000,1,   3,  20,   1,0.99218, -13.9664
  8752,'い葵      ',  33.0000,1,   3,  20,   1,0.99218, -13.9664
  8761,'い葵      ',  33.0000,1,   3,  20,   1,0.99225, -14.0425
  8888,'甶璟C       ', 161.0000,1,   1,   6,   1,1.00437, -35.8227
  9100,'打H       ', 161.0000,1,   1, 101,   3,1.01334, -27.6861
  9101,'打G1-1    ',  18.0000,2,   1, 101,   3,1.01127, -22.8371
  9102,'打G1-2    ',  18.0000,2,   1, 101,   3,1.01117, -22.6086
  9103,'打ST10    ',  18.0000,2,   1, 101,   3,0.99000, -21.2191
  9104,'打G2-1    ',  18.0000,2,   1, 101,   3,1.01130, -22.8428
  9105,'打G2-2    ',  18.0000,2,   1, 101,   3,1.01109, -22.5648
  9106,'打ST20    ',  18.0000,2,   1, 101,   3,0.99000, -21.2191
  9110,'穝IPP     ', 161.0000,1,   1, 101,   5,1.00083, -27.2039
  9111,'穝G1      ',  17.1000,2,   1, 101,   5,1.00000, -12.8662
  9112,'穝G2      ',  17.1000,2,   1, 101,   5,1.00000, -13.0945
  9113,'穝G3      ',  17.1000,2,   1, 101,   5,1.00000, -12.8569
  9114,'穝ST      ',  17.1000,2,   1, 101,   5,1.00000, -21.1847
  9115,'穝S.ST    ',   4.1000,1,   1, 101,   5,1.00083, -27.2039
  9160,'瓣E       ', 345.0000,1,   1, 101,   7,1.00388, -33.7525
  9161,'瓣GT11    ',  16.0000,2,   1, 101,   7,0.99078, -23.4996
  9162,'瓣GT12    ',  16.0000,2,   1, 101,   7,0.99088, -23.4952
  9163,'瓣ST1     ',  16.0000,2,   1, 101,   7,1.00134, -28.6106
  9240,'琍裹H       ', 161.0000,1,   2, 102,   8,1.01920,  -8.3387
  9241,'琍裹G.T1    ',  16.5000,2,   2, 102,   8,0.95692,  -0.7984
  9242,'琍裹G.T2    ',  16.5000,2,   2, 102,   8,0.95660,  -0.7182
  9243,'琍裹S.T     ',  18.0000,2,   2, 102,   8,0.96012,  -0.2012
  9300,'沉糳E       ', 345.0000,1,   3, 103,   2,1.01056,  -6.9561
  9301,'沉糳G1      ',  18.5000,2,   3, 103,   2,0.98000,   0.1822
  9302,'沉糳G2      ',  18.5000,2,   3, 103,   2,0.98000,   0.0946
  9303,'沉糳G3      ',  18.5000,2,   3, 103,   2,0.98000,   0.1822
  9305,'沉糳H       ', 161.0000,1,   3, 103,   2,1.01056,  -6.9561
  9306,'沉糳ET1     ',  33.0000,1,   3, 103,   2,1.01056,  -6.9561
  9307,'沉糳H       ', 161.0000,1,   3, 103,   2,1.01056,  -6.9561
  9308,'沉糳ET2     ',  33.0000,1,   3, 103,   2,1.01056,  -6.9561
  9310,'古磃H       ', 161.0000,1,   3, 103,  10,1.01124, -14.0027
  9311,'古磃GT1     ',  18.0000,2,   3, 103,  10,0.98000,  -1.3448
  9312,'古磃GT2     ',  18.0000,2,   3, 103,  10,0.98000,  -5.5827
  9313,'古磃GT3     ',  18.0000,2,   3, 103,  10,0.98000,  -5.5628
  9314,'古磃ST      ',  18.0000,2,   3, 103,  10,0.98000,   0.2824
  9320,'鹅てE       ', 345.0000,1,   2, 102,   6,1.01598,  -9.4309
  9321,'鹅て跋    ', 161.0000,1,   2, 102,   6,1.01514,  -7.8136
  9323,'鹅てG-A     ',  18.5000,2,   2, 102,   6,0.99000,  -3.9993
  9324,'鹅てG-B     ',  19.0000,2,   2, 102,   6,0.99000,  -5.6575
  9325,'鹅てG-C     ',  19.0000,2,   2, 102,   6,0.99000,  -5.6575
  9326,'鹅てASTR    ',   6.9000,1,   2, 102,   6,1.01514,  -7.8136
  9327,'鹅てBSTR    ',   6.9000,1,   2, 102,   6,1.01598,  -9.4309
  9328,'鹅てCSTR    ',   6.9000,1,   2, 102,   6,1.01598,  -9.4309
  9330,'伦紈H       ', 161.0000,1,   3, 103,   9,1.01179, -16.0462
  9331,'伦紈GT11    ',  16.5000,2,   3, 103,   9,0.98000,  -8.6255
  9332,'伦紈GT12    ',  16.5000,2,   3, 103,   9,0.98000,  -8.6901
  9333,'伦紈ST1     ',  18.0000,2,   3, 103,   9,0.98000,  -8.0827
  9334,'伦紈GT21    ',  16.5000,2,   3, 103,   9,0.98000,  -8.5932
  9335,'伦紈GT22    ',  16.5000,2,   3, 103,   9,0.98000,  -8.5932
  9336,'伦紈ST2     ',  18.0000,2,   3, 103,   9,0.98000,  -8.0436
  9410,'㎝キE       ', 345.0000,1,   1, 101,   4,1.00507, -25.8011
  9411,'㎝キG1      ',  22.0000,2,   1, 101,   4,1.01593, -18.9400
  9412,'㎝キG2      ',  22.0000,2,   1, 101,   4,1.01583, -18.8928
  9413,'㎝キSTA     ',  13.8000,1,   1, 101,   4,1.00507, -25.8011
  9414,'㎝キSTB     ',  13.8000,1,   1, 101,   4,1.00507, -25.8011
  9501,'纒LT2     ',  13.8000,2,   1,   1,   1,0.96914, -33.6919
  9502,'纒SGP     ',  11.4000,2,   1,   1,   1,1.06000, -33.6919
  9503,'纒LT3     ',  13.8000,2,   1,   1,   1,0.96914, -33.6919
  9564,'伦G4      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9565,'伦G5      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9571,'伦G1      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9572,'伦G2      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9573,'伦G3      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9574,'鹅てG1      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9575,'鹅てG2      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9576,'鹅てG3      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9577,'鹅てG4      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9578,'鹅てG5      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9581,'芬猳G1      ',  13.8000,2,   2,  15,   2,1.01514,  -7.8136
  9582,'芬猳G2      ',  13.8000,2,   2,  15,   2,1.01514,  -7.8136
  9585,'古L       ',  69.0000,1,   3,  15,   1,1.00610, -19.0250
  9586,'古G1      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9587,'古G2      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9588,'古G3      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9589,'古G4      ',  13.8000,2,   3,  15,   1,1.00610, -19.0250
  9590,'鹅くT1      ',  22.0000,1,   3,  18,   1,1.00971, -15.1660
  9591,'鹅くT2      ',  22.0000,1,   3,  18,   1,1.00971, -15.1660
  9592,'鹅くT3      ',  69.0000,1,   3,  18,   1,1.00971, -15.1660
  9593,'鹅くT4      ',  69.0000,1,   3,  18,   1,1.00971, -15.1660
  9594,'鹅くTG1     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9596,'鹅DG1-3     ',   6.6000,2,   3,  18,   1,1.00971, -15.1660
  9597,'鹅DG4-7     ',   6.6000,2,   3,  18,   1,1.00971, -15.1660
  9598,'鹅くTG4     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9599,'鹅くTG5     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9600,'鹅くTG3     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9601,'鹅堕G       ', 161.0000,2,   3, 103,   1,1.00296,  -3.0482
  9602,'い堕G       ', 161.0000,2,   3, 103,   1,1.00305,  -3.0488
  9603,'￤戈G       ', 161.0000,2,   3, 103,   1,1.00077,  -3.6445
  9604,'猳蔼G       ', 161.0000,2,   3, 103,   1,1.00387,  -2.5549
  9611,'葵TG1     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9612,'葵TRT2    ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9613,'葵TG2     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9614,'葵TG3     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9615,'葵TRT3    ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9616,'葵TG5     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9617,'葵TG7     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9618,'葵TG4     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9619,'葵TRT1    ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9620,'葵TG6     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9621,'葵CDQ     ',  11.0000,2,   3,  20,   1,0.99218, -13.9664
  9622,'葵TRT4    ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9623,'葵TG8     ',  11.0000,2,   3,  20,   1,0.99225, -14.0425
  9807,'玭ㄈ筿方    ',  22.8000,2,   1,   5,   1,0.99290, -42.4117
  9810,'地ㄈ筿方    ',  18.0000,2,   1,   5,   1,0.98790, -35.6343
  9811,'繟砍G1      ',  11.4000,2,   1,   5,   1,1.01344, -42.5309
  9812,'繟砍G2      ',  11.4000,2,   1,   5,   1,1.01344, -42.5309
 60530,'Bい#9     ', 345.0000,1,   2, 102,   1,1.01497, -18.1584
 60540,'Bい#10    ', 345.0000,1,   2, 102,   1,1.02035,  -7.9797
 61903,'纒兼1     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61904,'纒兼2     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61905,'纒兼3     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61906,'纒兼4     ', 161.0000,1,   1,   6,  30,1.00103, -34.0331
 61913,'纒兼玭5     ', 161.0000,1,   1,   7,  30,0.99711, -27.4528
 61914,'纒兼玭6     ', 161.0000,1,   1,   7,  30,0.99711, -27.4528
 62004,'畂2       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
 62005,'畂3       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
 62006,'畂4       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
  7263,'#A      ', 161.0000,1,   1,   1,   1,1.00470, -34.1686
  7264,'#B      ', 161.0000,1,   1,   1,   1,1.00467, -34.1691
   897,'穝é闽G3    ',  13.8000,2,   2, 102,   1,0.98000, -20.8174
  4763,'祇H       ', 161.0000,1,   1,   7,   1,0.99555, -25.7950
  4764,'祇D       ',  23.9000,1,   1,   7,   1,1.01329, -30.2434
  6301,'纒H       ', 161.0000,1,   3,  23,   1,1.01375, -15.9784
  6302,'纒D       ',  23.9000,1,   3,  23,   1,1.01449, -20.2187
   326,'兼ST6     ',  16.0000,2,   1, 101,   1,0.96642, -17.0837
  4911,'堕H#2     ', 161.0000,1,   1,   5,   1,1.00380, -42.5789
  4905,'獵匪H#2     ', 161.0000,1,   1,   5,   1,1.00433, -42.4690
  4912,'堕D#2     ',  23.9000,1,   1,   5,   1,1.00758, -49.1092
  4906,'獵匪D#2     ',  23.9000,1,   1,   5,   1,1.00046, -46.4683
  7827,'ヒ#A      ', 161.0000,1,   3,  17,   1,1.00929, -15.5606
  7828,'ヒ#B      ', 161.0000,1,   3,  17,   1,1.00929, -15.5606
  5027,'┬柑H       ', 161.0000,1,   2,   8,   1,1.01162, -20.2587
  5028,'┬柑D       ',  23.9000,1,   2,   8,   1,1.02228, -24.2030
  8404,'い羛C       ', 161.0000,1,   2,  10,   1,1.01345, -21.9761
  7005,'狥ΘH       ', 161.0000,1,   4,  22,   1,1.01243, -17.6180
  7006,'狥ΘD       ',  23.9000,1,   4,  22,   1,1.00835, -18.5049
  7019,'ドńH       ', 161.0000,1,   4,  22,   1,1.01211, -17.2553
  7020,'ドńD       ',  23.9000,1,   4,  22,   1,1.00593, -19.0352
  5975,'び臟H       ', 161.0000,1,   3,  15,   1,1.01813, -15.8451
  5976,'び臟D       ',  23.9000,1,   3,  15,   1,1.00050, -17.5563
  9700,'琍じH       ', 161.0000,1,   2,  12,  11,1.01933,  -8.2974
  9701,'琍じGT11    ',  18.0000,2,   2,  12,  11,0.96000,   0.9478
  9702,'琍じGT12    ',  18.0000,2,   2,  12,  11,0.96000,   0.9478
  9703,'琍じST      ',  18.0000,2,   2,  12,  11,0.96000,   0.9292
  7518,'緿┏#A      ', 161.0000,1,   1,   2,   1,0.99896, -41.4751
   208,'瞏緿羬      ', 161.0000,1,   1,   1,   1,0.99896, -41.4751
  3143,'棒D       ',  23.9000,1,   1,   2,   1,1.00917, -44.4456
  8331,'竤承2C      ', 161.0000,1,   2,   8,   1,1.00569, -32.5967
  6085,'忱φH       ', 161.0000,1,   3,  16,   1,1.00906, -18.9086
  6086,'忱φD       ',  23.9000,1,   3,  16,   1,1.00914, -22.2535
  8561,'胿C       ', 161.0000,1,   3,  16,   1,1.00914, -18.9044
  8312,'縩P4        ', 161.0000,1,   2,   8,   1,1.00390, -34.5164
  2200,'铭畃E       ', 345.0000,1,   2,   9,   1,1.00964, -16.7226
  2209,'铭畃ET1     ',  33.0000,1,   2,   9,  31,0.99948, -25.8249
  6095,'笵份H       ', 161.0000,1,   3,  16,   1,1.00666, -15.1286
  6096,'笵份D       ',  23.9000,1,   3,  16,   1,1.00382, -19.2631
  8081,'チ倍C       ', 161.0000,1,   1,   2,   1,0.99252, -41.4809
  5787,'紈竡H       ', 161.0000,1,   2,   9,   1,0.99666, -25.1539
  5788,'紈竡D       ',  23.9000,1,   2,   9,   1,1.01113, -28.4908
  6227,'ΡH       ', 161.0000,1,   3,  23,   1,1.01562, -15.7888
  6228,'ΡD       ',  23.9000,1,   3,  23,   1,1.01292, -17.1884
  8579,'龟C     ', 161.0000,1,   3,  17,   1,1.01008, -16.9464
  4029,'﹜┎H       ', 161.0000,1,   1,   1,   1,1.00496, -35.2536
  4030,'﹜┎D       ',  23.9000,1,   1,   1,   1,1.00841, -37.2063
  2921,'蔼翠H     ', 161.0000,1,   3,  20,   1,0.99300, -13.3342
  2923,'蔼翠D     ',  23.9000,1,   3,  20,   1,0.99730, -14.8765
    40,'纒E       ', 345.0000,1,   1, 101,   1,1.00851, -31.8022
  4840,'穝盵H       ', 161.0000,1,   1,   7,   1,1.01260, -28.0759
  8019,'獂踌C       ', 161.0000,1,   3,  23,   1,1.00996, -15.2552
  2170,'いE       ', 345.0000,1,   2,   9,   1,1.01128, -19.3251
  2171,'いH1      ', 161.0000,1,   2,   9,   1,1.01698, -22.0109
  2178,'いET4     ',  33.0000,1,   2,   9,  31,1.01692, -22.1952
  2173,'いD       ',  23.9000,1,   2,   9,   1,0.99849, -24.2386
  8887,'褐びC       ', 161.0000,1,   3,  20,   1,1.01979, -14.5187
  6039,'罵穧H       ', 161.0000,1,   3,  15,   1,1.01838, -15.8555
  6040,'罵穧D       ',  23.9000,1,   3,  15,   1,1.00502, -16.5867
  4907,'猌钞H       ', 161.0000,1,   1,   5,   1,1.00474, -35.0913
  4908,'猌钞D       ',  23.9000,1,   1,   5,   1,1.01214, -39.0118
  4841,'穝盵D       ',  23.9000,1,   1,   7,   1,1.00230, -30.0972
  5605,'キH       ', 161.0000,1,   2,   9,   1,0.99562, -25.0346
  5606,'キD       ',  23.9000,1,   2,   9,   1,1.01054, -30.1670
  6455,'玭H       ', 161.0000,1,   3,  20,   1,1.02000, -14.7319
  6456,'玭D       ',  23.9000,1,   3,  20,   1,1.00345, -16.8010
  3723,'D       ',  23.9000,1,   3,  17,   1,1.00575, -17.9503
  7570,'竡倍#A      ', 161.0000,1,   1,   3,   1,1.00108, -38.4564
  7573,'纒#A      ', 161.0000,1,   1,   3,   1,0.99877, -38.5986
  7574,'瓣#A      ', 161.0000,1,   1,   3,   1,0.99927, -38.5005
  8021,'玭翠#A      ', 161.0000,1,   1,   3,   1,1.00148, -38.4633
  8497,'篴疭C       ', 161.0000,1,   3,  15,   1,1.00750, -18.6826
  9329,'鹅て2A-H    ', 161.0000,1,   2, 102,   6,1.01598,  -9.4309
 93291,'鹅て2A-T1   ',  25.2000,1,   2, 102,   6,1.01598,  -9.4309
  2130,'ńE       ', 345.0000,1,   2,   9,   1,1.00541, -23.1685
  2131,'ń狥H     ', 161.0000,1,   2,   9,   1,1.01547, -25.3538
  2141,'ń﹁H     ', 161.0000,1,   2,   9,   1,1.00241, -24.5239
  2132,'ń狥D     ',  23.9000,1,   2,   9,   1,1.00599, -28.4437
  2142,'ń﹁D     ',  23.9000,1,   2,   9,   1,1.00149, -26.4619
  2138,'ń狥ET5   ',  33.0000,1,   2,   9,   1,1.01551, -25.7394
  2148,'ń﹁ET2   ',  33.0000,1,   2,   9,   1,1.00464, -24.7977
  2302,'裹镭H2      ', 161.0000,1,   2,  12,   1,1.01932,  -8.3916
  4637,'贾到H2      ', 161.0000,1,   1,   5,   1,0.99289, -42.3579
  8255,'狥葵C       ', 161.0000,1,   1,   7,   1,0.99698, -25.7871
  7838,'古畃#A      ', 161.0000,1,   3,  18,   1,1.00880, -11.9490
  8365,'ね笷C     ', 161.0000,1,   2,   9,   1,1.00320, -24.5681
  6111,'玂﹚H       ', 161.0000,1,   3,  17,   1,1.01603, -11.1439
  6112,'玂﹚D       ',  23.9000,1,   3,  17,   1,1.00285, -11.4930
  8012,'霉葵C       ', 161.0000,1,   1,   1,   1,1.00968, -33.9893
  8336,'珇C     ', 161.0000,1,   2,   9,   1,1.00529, -26.6488
  3002,'获狶L       ',  69.0000,1,   4,  22,   1,1.00063, -18.3772
  3009,'获狶MT1     ',  11.0000,1,   4,  22,  31,1.00764, -16.4500
  3973,'狥D       ',  23.9000,1,   4,  22,   1,1.00129, -18.9525
  7839,'古畃#B      ', 161.0000,1,   3,  18,   1,1.01030, -11.6875
   410,'貉H       ', 161.0000,1,   4, 101,   1,1.00705, -33.9654
  8725,'い葵C     ', 161.0000,1,   3,  20,   1,0.99226, -14.0387
  7887,'葵#A      ', 161.0000,1,   3,  20,   1,0.99225, -14.0300
  7888,'葵#B      ', 161.0000,1,   3,  20,   1,0.99225, -14.0300
  4601,'狶いH       ', 161.0000,1,   1,   5,   1,0.99290, -42.4117
  7952,'关伦#A      ', 161.0000,1,   4,  22,   1,1.01144, -17.9584
  7953,'关伦#B      ', 161.0000,1,   4,  22,   1,1.01144, -17.9584
  7031,'关伦H       ', 161.0000,1,   4,  22,   1,1.01155, -17.9621
  7032,'关伦D       ',  23.9000,1,   4,  22,   1,1.01008, -18.2392
  4148,'爵狥H       ', 161.0000,1,   1,   2,   1,0.99755, -40.5068
  4149,'爵狥D       ',  23.9000,1,   1,   2,   1,1.01119, -42.7233
  3461,'簧いH       ', 161.0000,1,   2,   8,   1,1.00571, -24.1276
  3462,'簧いL       ',  69.0000,1,   2,   8,   1,1.01771, -24.2177
  3464,'簧いMT1     ',  11.0000,1,   2,   8,   1,1.01772, -24.2244
  3465,'簧いMT2     ',  11.0000,1,   2,   8,   1,1.01772, -24.2242
  2930,'膉E       ', 345.0000,1,   3,  21,   1,1.01466,  -9.9794
  2931,'膉H       ', 161.0000,1,   3,  21,   1,0.99717, -10.7776
  2932,'膉L       ',  69.0000,1,   3,  21,   1,0.99614, -11.4193
  2933,'膉D       ',  23.9000,1,   3,  21,   1,0.99848, -12.4668
  2934,'膉ET2     ',  33.0000,1,   3,  21,  31,0.94534, -10.8640
  2935,'膉ET3     ',  33.0000,1,   3,  21,  31,0.94494, -10.8698
  2936,'膉MT1     ',  11.0000,1,   3,  21,   1,0.99619, -11.4656
  2937,'膉MT2     ',  11.0000,1,   3,  21,   1,0.99620, -11.4631
  1874,'兼T.1     ',  33.0000,1,   1,   7,  31,0.99952, -24.8262
  1875,'兼T.2     ',  33.0000,1,   1,   7,  31,0.99952, -24.8249
  1507,'T2      ',  33.0000,1,   1,   1,  31,1.00698, -34.2426
  1509,'T4      ',  33.0000,1,   1,   1,  31,1.00636, -34.2001
  1555,'αゎT1      ',  33.0000,1,   1,   2,  31,1.03230, -38.7860
  1556,'αゎT2      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1557,'αゎT3      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1559,'αゎT5      ',  33.0000,1,   1,   2,  31,0.99906, -40.6094
  1655,'瞏T2      ',  33.0000,1,   1,   3,  31,1.00250, -38.2798
  1656,'瞏T3      ',  33.0000,1,   1,   3,  31,1.00250, -38.2798
  1657,'瞏T4      ',  33.0000,1,   1,   3,  31,1.00300, -38.5814
  1659,'瞏T1      ',  33.0000,1,   1,   3,  31,1.00274, -38.5653
  1706,'狾爵ET2     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1707,'狾爵ET3     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1709,'狾爵ET5     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1756,'郴打狥ET1   ',  33.0000,1,   1,   5,  31,1.01407, -43.1531
  1757,'郴打狥ET2   ',  33.0000,1,   1,   5,  31,1.01013, -42.1829
  1759,'郴打狥ET8   ',  33.0000,1,   1,   5,  31,1.01084, -42.4852
  1766,'郴打﹁ET4   ',  33.0000,1,   1,   5,  31,0.99980, -44.0706
  1767,'郴打﹁ET5   ',  33.0000,1,   1,   5,  31,1.03159, -44.2916
  1769,'郴打﹁ET7   ',  33.0000,1,   1,   5,  31,0.99944, -43.8672
  1905,'纒兼ET.8  ',  33.0000,1,   1,   6,  31,1.00668, -35.6545
  1906,'纒兼ET.1  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1907,'纒兼ET.2  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1909,'纒兼ET.4  ',  33.0000,1,   1,   6,  31,1.00423, -34.8950
  1917,'纒兼玭ET.7  ',  33.0000,1,   1,   7,  31,1.00168, -27.1778
  1919,'纒兼玭ET.6  ',  33.0000,1,   1,   7,  31,0.99913, -27.3223
  2005,'畂ET.1    ',  33.0000,1,   2,   8,  31,1.00854, -32.9623
  2006,'畂ET.5    ',  33.0000,1,   2,   8,  31,1.00811, -32.3317
  2007,'畂ET.2    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2009,'畂ET.4    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2109,'ぱ近ET2     ',  33.0000,1,   2,   9,  31,0.95604, -23.7024
  2137,'ń狥ET4   ',  33.0000,1,   2,   9,   1,0.96503, -25.6687
  2139,'ń狥ET6   ',  33.0000,1,   2,   9,   1,1.01553, -25.7271
  2149,'ń﹁ET3   ',  33.0000,1,   2,   9,   1,1.00486, -24.8231
  2155,'い翠ET1     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2156,'い翠ET2     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2157,'い翠ET3     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2159,'い翠ET5     ',  33.0000,4,   2,  11,  31,1.00000,   0.0000
  2177,'いET3     ',  33.0000,1,   2,   9,  31,0.95863, -22.1483
  2179,'いET5     ',  33.0000,1,   2,   9,  31,1.01696, -22.1813
  2206,'铭畃MT1     ',  11.0000,1,   2,   9,   1,1.00683, -28.8484
  2207,'铭畃MT2     ',  11.0000,1,   2,   9,   1,1.00651, -29.0126
  2205,'铭畃ET3     ',  33.0000,1,   2,   9,  31,0.99962, -25.8431
  2204,'铭畃ET2     ',  33.0000,1,   2,   9,  31,0.99939, -25.7817
  2254,'いET2     ',  33.0000,1,   2,  10,  31,1.01653, -22.5913
  2309,'裹镭ET2     ',  33.0000,1,   2,  12,  31,1.01933,  -8.3849
  2357,'砍ET2     ',  33.0000,1,   2,  13,  31,1.01001, -10.9392
  2359,'砍ET4     ',  33.0000,1,   2,  13,  31,1.01002, -10.9339
  2407,'玭щET1     ',  33.0000,1,   2,  14,  31,1.00295, -14.6212
  2409,'玭щET3     ',  33.0000,1,   2,  14,  31,1.00296, -14.6179
  2506,'古チET1   ',  33.0000,1,   3,  15,  31,0.94391, -18.6292
  2507,'古チET2   ',  33.0000,1,   3,  15,  31,1.00325, -18.9055
  2509,'古チET8   ',  33.0000,1,   3,  15,  31,1.00990, -21.2492
  2517,'古チ玭ET4   ',  33.0000,1,   3,  15,  31,1.00854, -14.3779
  2519,'古チ玭ET6   ',  33.0000,1,   3,  15,  31,1.00858, -14.3814
  2607,'玭狥ET4   ',  33.0000,1,   3,  16,  31,1.00252, -18.8602
  2609,'玭狥ET6   ',  33.0000,1,   3,  16,  31,1.00313, -18.8228
  2617,'玭﹁ET1   ',  33.0000,1,   3,  16,  31,1.00733, -15.2021
  2619,'玭﹁ET3   ',  33.0000,1,   3,  16,  31,1.00733, -15.1929
  2656,'纒盩ET1   ',  33.0000,1,   3,  17,  31,1.00794, -14.5943
  2657,'纒盩ET2   ',  33.0000,1,   3,  17,  31,1.01235, -16.3692
  2659,'纒盩ET7   ',  33.0000,1,   3,  17,  31,1.00839, -14.6910
  2667,'纒盩玭ET4   ',  33.0000,1,   3,  18,  31,1.00849, -12.4290
  2669,'纒盩玭ET6   ',  33.0000,1,   3,  18,  31,1.00627, -11.6551
  2677,'隔ET2     ',  33.0000,1,   3,  24,  31,1.01574, -11.1841
  2679,'隔ET4     ',  33.0000,1,   3,  24,  31,1.01509, -11.4286
  2684,'隔ET5     ',  33.0000,1,   3,  24,  31,1.01511, -11.4113
  2675,'隔MT2     ',  11.0000,1,   3,  24,   1,1.00250, -11.3065
  2676,'隔MT3     ',  11.0000,1,   3,  24,   1,1.00250, -11.3075
  2756,'く猌ET2     ',  33.0000,1,   3,  23,  31,0.95039, -15.2145
  2757,'く猌ET3     ',  33.0000,1,   3,  23,  31,0.95022, -15.2135
  2759,'く猌ET6     ',  33.0000,1,   3,  23,  31,1.01262, -15.6366
  2909,'蔼翠ヒET2   ',  33.0000,1,   3,  20,  31,0.99717,  -3.2664
  2919,'蔼翠ET4   ',  33.0000,1,   3,  20,  31,1.02343,  -9.2797
  2954,'腜ET1     ',  33.0000,1,   3,  21,  31,1.01742, -11.4350
  2955,'腜ET2     ',  33.0000,1,   3,  21,  31,0.96169, -11.3518
  2956,'腜ET3     ',  33.0000,1,   3,  21,  31,0.96156, -11.3424
  2957,'腜MT1     ',  11.0000,1,   3,  21,   1,1.00208, -12.2808
  3007,'获狶ET1     ',  33.0000,1,   4,  22,  31,0.95440, -17.1132
  3106,'霉狥MT1     ',  11.0000,1,   1,   1,   1,1.00761, -37.6361
  3107,'霉狥MT2     ',  11.0000,1,   1,   1,   1,1.00765, -37.7762
  3109,'霉狥MT4     ',  11.0000,1,   1,   1,   1,1.00769, -37.7823
  3137,'玭翠MT1     ',  11.0000,1,   1,   2,   1,1.01201, -43.4864
  3139,'玭翠MT3     ',  11.0000,1,   1,   2,   1,1.01191, -43.4609
  3147,'棒MT1     ',  11.0000,1,   1,   2,   1,1.01253, -46.0031
  3149,'棒MT3     ',  11.0000,1,   1,   2,   1,1.01249, -46.0030
  3169,'锭MT2     ',  11.0000,1,   1,   2,   1,1.01358, -45.8381
  3189,'猀MT2     ',  11.0000,1,   1,   2,   1,1.01148, -45.0999
  3209,'いMT2     ',  11.0000,1,   1,   4,   1,0.98781, -44.6728
  3227,'MT1     ',  11.0000,1,   1,   3,   1,1.00202, -42.6283
  3229,'MT3     ',  11.0000,1,   1,   3,   1,1.00198, -42.6322
  3239,'MT2     ',  11.0000,1,   1,   5,   1,1.01070, -49.8011
  3247,'莫瑆MT1     ',  11.0000,1,   1,   5,   1,1.00864, -48.1637
  3249,'莫瑆MT3     ',  11.0000,1,   1,   5,   1,1.00863, -48.1874
  3257,'狾爵MT1     ',  11.0000,1,   1,   4,   1,1.00691, -43.3423
  3259,'狾爵MT3     ',  11.0000,1,   1,   4,   1,1.00703, -43.3268
  3277,'郴打狥MT7   ',  11.0000,1,   1,   5,   1,1.01255, -45.6181
  3279,'郴打狥MT9   ',  11.0000,1,   1,   5,   1,1.01240, -45.5889
  3289,'狥狶MT2     ',  11.0000,1,   1,   5,   1,1.01107, -45.8065
  3299,'莫λMT2     ',  11.0000,1,   1,   5,   1,1.00429, -45.1204
  3307,'攫紈MT1     ',  11.0000,1,   1,   5,   1,1.00935, -47.7378
  3309,'攫紈MT5     ',  11.0000,1,   1,   5,   1,1.00933, -47.6978
  3329,'い胏MT3     ',  11.0000,1,   1,   5,   1,1.01436, -37.8384
  3339,'い胏MT4     ',  11.0000,1,   1,   5,   1,1.01348, -39.5969
  3349,'芠#1MT3   ',  11.0000,1,   1,   7,   1,1.01027, -30.5437
  3359,'芠#2MT4   ',  11.0000,1,   1,   7,   1,1.01339, -30.0274
  3365,'猀攫MT3     ',  11.0000,1,   1,   6,   1,1.00703, -40.0383
  3367,'猀攫MT4     ',  11.0000,1,   1,   6,   1,1.00344, -39.3983
  3376,'宾打MT1     ',  11.0000,1,   1,   7,   1,1.00401, -33.3803
  3377,'宾打MT2     ',  11.0000,1,   1,   7,   1,1.00380, -33.4421
  3379,'宾打MT4     ',  11.0000,1,   1,   7,   1,1.00348, -33.6151
  3406,'穝λMT1     ',  11.0000,1,   2,   8,   1,1.01232, -37.7064
  3407,'穝λMT2     ',  11.0000,1,   2,   8,   1,1.01224, -37.7346
  3409,'穝λMT4     ',  11.0000,1,   2,   8,   1,1.01224, -37.7346
  3416,'璢MT1     ',  11.0000,1,   2,   8,   1,1.00956, -31.4261
  3417,'璢MT2     ',  11.0000,1,   2,   8,   1,1.00963, -31.5178
  3426,'玭打MT1     ',  11.0000,1,   2,   8,   1,1.01311, -35.1450
  3427,'玭打MT2     ',  11.0000,1,   2,   8,   1,1.01352, -35.0447
  3429,'玭打MT4     ',  11.0000,1,   2,   8,   1,1.01315, -35.0883
  3439,'硄綸MT2     ',  11.0000,1,   2,   8,   1,1.00839, -26.6540
  3445,'纒╭MT2     ',  11.0000,1,   2,   8,   1,1.01233, -37.3466
  3446,'纒╭MT3     ',  11.0000,1,   2,   8,   1,1.01254, -37.3313
  3459,'MT3     ',  11.0000,1,   2,   9,   1,1.00401, -30.0827
  3489,'瓾ńMT3     ',  11.0000,1,   2,   9,   1,1.00563, -28.0470
  3516,'い翠MT6     ',  11.0000,1,   2,  11,   1,1.01332, -24.5600
  3517,'い翠MT7     ',  11.0000,1,   2,  11,   1,1.01329, -24.5787
  3519,'い翠MT9     ',  11.0000,1,   2,  11,   1,1.01334, -24.5504
  3527,'いカMT1     ',  11.0000,1,   2,  11,   1,1.00611, -25.7272
  3529,'いカMT5     ',  11.0000,1,   2,  11,   1,1.00618, -25.7378
  3539,'い睲MT2     ',  11.0000,1,   2,  11,   1,1.00467, -28.7477
  3556,'裹てMT1     ',  11.0000,1,   2,  14,   1,1.01402, -17.7766
  3557,'裹てMT2     ',  11.0000,1,   2,  14,   1,1.01464, -17.6725
  3559,'裹てMT4     ',  11.0000,1,   2,  14,   1,1.01424, -17.7648
  3576,'玭щMT5     ',  11.0000,1,   2,  14,   1,1.01354, -18.0118
  3577,'玭щMT6     ',  11.0000,1,   2,  14,   1,1.01335, -18.0416
  3579,'玭щMT8     ',  11.0000,1,   2,  14,   1,1.01362, -17.9586
  3667,'冻狶MT1     ',  11.0000,1,   3,  15,   1,1.00803, -26.8094
  3669,'冻狶MT3     ',  11.0000,1,   3,  15,   1,1.00810, -26.7776
  3677,'古竡MT1     ',  11.0000,1,   3,  15,   1,1.00657, -18.9307
  3679,'古竡MT3     ',  11.0000,1,   3,  15,   1,1.00665, -18.9658
  3686,'穝犁MT1     ',  11.0000,1,   3,  15,   1,1.00192, -23.2886
  3687,'穝犁MT2     ',  11.0000,1,   3,  15,   1,1.00190, -23.2107
  3689,'穝犁MT4     ',  11.0000,1,   3,  15,   1,1.00189, -23.3195
  3707,'翠MT2     ',  11.0000,1,   3,  15,   1,1.00187, -27.3727
  3709,'翠MT4     ',  11.0000,1,   3,  15,   1,1.00143, -27.3691
  3727,'MT1     ',  11.0000,1,   3,  17,   1,1.00917, -20.0776
  3729,'MT3     ',  11.0000,1,   3,  17,   1,1.00919, -20.0321
  3767,'玭MT1     ',  11.0000,1,   3,  17,   1,1.01170, -21.6616
  3769,'玭MT3     ',  11.0000,1,   3,  17,   1,1.01145, -21.6777
  3739,'玭MT2     ',  11.0000,1,   3,  17,   1,1.00360, -20.7310
  3796,'MT1     ',  11.0000,1,   3,  18,   1,1.00186, -16.9412
  3797,'MT2     ',  11.0000,1,   3,  18,   1,1.00140, -16.9802
  3799,'MT4     ',  11.0000,1,   3,  18,   1,1.00151, -16.9336
  3817,'猌MT1     ',  11.0000,1,   3,  23,   1,1.01539, -17.0181
  3819,'猌MT3     ',  11.0000,1,   3,  23,   1,1.01525, -17.0438
  3837,'蔼动MT1     ',  11.0000,1,   3,  23,   1,1.01140, -18.3527
  3839,'蔼动MT3     ',  11.0000,1,   3,  23,   1,1.01137, -18.3356
  3856,'きヒMT1     ',  11.0000,1,   3,  20,   1,1.01486, -11.6775
  3857,'きヒMT2     ',  11.0000,1,   3,  20,   1,1.01477, -11.7289
  3859,'きヒMT4     ',  11.0000,1,   3,  20,   1,1.01520, -11.7039
  3877,'蔼翠ヒMT5   ',  11.0000,1,   3,  20,   1,1.00260,  -6.8338
  3879,'蔼翠ヒMT7   ',  11.0000,1,   3,  20,   1,1.00264,  -6.8223
  3889,'狶堕MT2     ',  11.0000,1,   3,  20,   1,0.99989,  -7.2790
  3896,'玭MT1   ',  11.0000,1,   3,  20,   1,0.99849, -16.8465
  3897,'玭MT2   ',  11.0000,1,   3,  20,   1,0.99838, -16.7711
  3899,'玭MT4   ',  11.0000,1,   3,  20,   1,0.99858, -16.7852
  3936,'狥MT1     ',  11.0000,1,   3,  21,   1,1.01040, -14.1110
  3937,'狥MT2     ',  11.0000,1,   3,  21,   1,1.01030, -14.1194
  3939,'狥MT4     ',  11.0000,1,   3,  21,   1,1.01038, -14.0818
  3949,'番翠MT2     ',  11.0000,1,   3,  21,   1,1.00186, -13.4755
  3957,'浆MT1     ',  11.0000,1,   4,  22,   1,1.00482, -21.4091
  3959,'浆MT3     ',  11.0000,1,   4,  22,   1,1.00472, -21.3675
  3977,'狥MT2     ',  11.0000,1,   4,  22,   1,1.00223, -19.0286
  3979,'狥MT4     ',  11.0000,1,   4,  22,   1,1.00222, -19.0526
  9304,'鹅てET3     ',  24.9000,1,   2, 102,   6,1.01496,  -7.5906
  9309,'鹅てET4     ',  24.9000,1,   2, 102,   6,1.01496,  -7.5885
 93292,'鹅て2A-T2   ',  25.2000,1,   2, 102,   6,1.01598,  -9.4309
    16,'TSU2    ',   4.1600,1,   1, 101,   1,1.01449, -30.8607
    26,'STR.2   ',  13.8000,1,   1, 101,   1,1.01488, -30.3935
    27,'4.16    ',   4.1600,1,   1, 101,   1,1.01488, -30.3935
  2030,'λE       ', 345.0000,1,   1,   7,   1,0.99998, -26.6079
  2031,'λH       ', 161.0000,1,   1,   7,   1,1.01249, -27.9688
  2034,'λET1     ',  33.0000,1,   1,   7,   1,1.01272, -27.9814
  2035,'λET2     ',  33.0000,1,   1,   7,   1,1.01251, -27.9638
  2036,'λET3     ',  33.0000,1,   1,   7,   1,1.01272, -27.9784
  5901,'狶H       ', 161.0000,1,   2,  14,   1,1.00436, -13.8238
  5902,'狶D       ',  23.9000,1,   2,  14,   1,1.00782, -17.1555
  4713,'ミH       ', 161.0000,1,   1,   5,   1,1.01093, -34.8117
  4714,'ミD       ',  23.9000,1,   1,   5,   1,1.00381, -38.4320
  1124,'狶ST3     ',   4.2000,1,   3, 103,   1,1.00397,  -2.5263
  9317,'沉糳ST1     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
  9318,'沉糳ST2     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
  9319,'沉糳ST3     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
    54,'纒#1RAT1  ',   4.2000,1,   1, 101,   1,0.99794, -41.2603
    55,'纒#1RA2   ',   4.2000,1,   1, 101,   1,0.99794, -41.2603
    56,'纒#1ABT   ',  13.8000,1,   1, 101,   1,0.99794, -41.2603
  8762,'い葵      ',  33.0000,1,   3,  20,   1,0.99225, -14.0425
  8744,'い葵      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8745,'い葵      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  4823,'い伦H       ', 161.0000,1,   1,   6,   1,1.00537, -35.7412
  4824,'い伦D       ',  23.9000,1,   1,   6,   1,1.00772, -37.9361
  7660,'孽#A      ', 161.0000,1,   2, 102,   1,1.01382, -25.5414
  7661,'孽#B      ', 161.0000,1,   2, 102,   1,1.01422, -25.5555
  6223,'篨H       ', 161.0000,1,   3,  23,   1,0.99764, -10.7948
  6224,'篨D       ',  23.9000,1,   3,  23,   1,0.99472, -11.1525
  3540,'い睲MT3     ',  11.0000,1,   2,  11,   1,1.00468, -28.6020
  8010,'礗G       ',  11.4000,1,   1,   1,   1,1.00880, -33.9728
  2172,'いH2      ', 161.0000,1,   2,   9,   1,1.01698, -22.0109
  8371,'縩きC     ', 161.0000,1,   2,  11,   1,1.01702, -22.0271
  8321,'C       ', 161.0000,1,   2,   8,   1,1.00497, -32.4592
  8450,'裹C     ', 161.0000,1,   2,  12,   1,1.01936,  -8.4131
  8490,'打C       ', 161.0000,1,   1,  15,   1,1.00326, -23.4138
  8258,'兼      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
   239,'狶      ', 161.0000,1,   1, 101,   1,1.01612, -42.2718
  8259,'芠C       ', 161.0000,1,   1,   7,   1,1.00123, -25.5333
  7509,'緼#A      ', 161.0000,1,   1,   1,   1,1.00876, -33.9709
  7809,'穝蔼#A      ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  7559,'眎#A      ', 161.0000,1,   1,   3,   1,0.99802, -38.9773
  7629,'法蔼#A      ', 161.0000,1,   1,   7,   1,0.99698, -27.3767
  7119,'盽紈#A      ', 161.0000,1,   1,   3,   1,0.99711, -39.1776
  7709,'い#A      ', 161.0000,1,   2,  10,   1,1.01411, -22.0241
  4554,'獺玭H1      ', 161.0000,1,   1,   4,   1,0.99883, -39.8096
  3170,'锭MT3     ',  11.0000,1,   1,   2,   1,1.01598, -45.8555
  1580,'寸E       ', 345.0000,1,   1,   2,   1,1.00483, -34.5931
  1581,'寸H1      ', 161.0000,1,   1,   2,   1,1.01353, -36.0005
  1583,'寸D       ',  23.9000,1,   1,   2,   1,1.00180, -40.7717
  1584,'寸T1      ',  33.0000,1,   1,   2,   1,1.01585, -36.3178
  1585,'寸T2      ',  33.0000,1,   1,   2,   1,1.01580, -36.3139
  1586,'寸T3      ',  33.0000,1,   1,   2,   1,1.00199, -41.5928
  7686,'い翠#A      ', 161.0000,1,   2,  11,   1,1.01703, -23.1672
  7687,'い翠#B      ', 161.0000,1,   2,  11,   1,1.01703, -23.1672
  8446,'裹C     ', 161.0000,1,   2,  13,   1,1.00922, -11.8707
  8252,'狜锭C       ', 161.0000,1,   1,   7,   1,1.01230, -28.1000
  8405,'C       ', 161.0000,1,   2,  10,   1,1.01418, -22.0385
  6457,'笰H       ', 161.0000,1,   3,  21,   1,0.99930, -10.9362
  6458,'笰D       ',  23.9000,1,   3,  21,   1,0.99330, -12.8030
  4709,'き舦H       ', 161.0000,1,   1,   5,   1,1.01153, -34.8137
  4710,'き舦D       ',  23.9000,1,   1,   5,   1,1.01153, -34.8137
   883,'孽D       ',  23.9000,1,   2, 102,   1,1.00327, -25.4443
  7259,'竧獸#A      ', 161.0000,4,   1,   6,   1,1.00000,   0.0000
    57,'纒#2RAT1  ',   4.1600,1,   1, 101,   1,0.99794, -41.2603
    58,'纒#2RA2   ',   4.1600,1,   1, 101,   1,0.99794, -41.2603
    59,'纒#2ABT   ',  13.8000,1,   1, 101,   1,0.99794, -41.2603
 25000,'古チET3 SW. ', 161.0000,1,   3,  15,   1,1.01054, -14.5902
  2928,'蔼翠ET5   ',  33.0000,1,   3,  20,  31,0.99132, -14.2756
  2929,'蔼翠ET6   ',  33.0000,1,   3,  20,  31,0.99132, -14.2756
  7517,'篴琍#A      ', 161.0000,1,   1,   2,   1,0.99316, -41.3359
  7578,'砍倍#A      ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  7579,'砍倍#B      ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  7587,'#A      ', 161.0000,1,   1,   5,   1,0.99706, -44.9671
  7588,'地倍#       ', 161.0000,4,   1,   3,   1,1.00000,   0.0000
  7585,'地潮#A      ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  7586,'地潮#B      ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  8430,'C     ', 161.0000,1,   2,  12,   1,1.01520, -10.5723
  7890,'鹅堕#A      ', 161.0000,1,   3,  20,   1,1.00295,  -3.0482
  7891,'篴#A      ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
  7708,'い#A      ', 161.0000,1,   2,  10,   1,1.01415, -22.0282
  7707,'#A      ', 161.0000,1,   2,  10,   1,1.01418, -22.0385
  8406,'屡C       ', 161.0000,1,   2,  10,   1,1.01418, -22.0441
  5055,'绰H       ', 161.0000,1,   2,   8,   1,1.00399, -32.6519
  5056,'绰D       ',  23.9000,1,   2,   8,   1,1.01553, -36.6520
  8302,'C       ', 161.0000,1,   2,   8,   1,1.00399, -32.6519
  8221,'倍C       ', 161.0000,1,   1,   5,   1,1.01152, -34.8168
  4649,'玭砍H       ', 161.0000,1,   1,   5,   1,1.01289, -42.5881
  4650,'玭砍D       ',  23.9000,1,   1,   5,   1,1.00696, -46.7559
  8543,'羛筿C     ', 161.0000,1,   3,  16,   1,1.00063, -18.5703
  3448,'繷H       ', 161.0000,1,   2,   8,   1,1.00650, -32.7495
  3449,'繷L       ',  69.0000,1,   2,   8,   1,1.01743, -33.5749
 34492,'繷MT2     ',  11.0000,1,   2,   8,   1,1.01753, -33.6394
 34493,'繷MT3     ',  11.0000,1,   2,   8,   1,1.01749, -33.6500
  5545,'い‵H       ', 161.0000,1,   2,  11,   1,1.01629, -23.3759
  5546,'い‵D       ',  23.9000,1,   2,  11,   1,1.01461, -26.2160
  8281,'蔼硄C       ', 161.0000,1,   1,   6,   1,1.00417, -35.8274
  4647,'H       ', 161.0000,1,   1,   5,   1,1.00635, -42.7956
  4648,'D       ',  23.9000,1,   1,   5,   1,1.00718, -45.5443
  7604,'#A      ', 161.0000,1,   1,   5,   1,1.00714, -42.7111
  7605,'#B      ', 161.0000,1,   1,   5,   1,1.00714, -42.7111
  4027,'﹜カH       ', 161.0000,1,   1,   1,   1,1.00500, -35.2785
  4028,'﹜カD       ',  23.9000,1,   1,   1,   1,1.01396, -37.7126
  8330,'笷垂C     ', 161.0000,1,   2,   8,   1,1.00241, -24.5572
  8802,'C       ', 161.0000,1,   3,  20,   1,1.00059,  -3.6578
  3922,'玖L       ',  69.0000,1,   3,  21,   1,1.00577, -15.2057
  3929,'玖MT1     ',  11.0000,1,   3,  21,   1,1.00583, -15.2875
  1705,'狾爵ET1     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  2320,'裹狶E       ', 345.0000,1,   2,  14,   1,1.00917, -12.2761
  2321,'裹狶H       ', 161.0000,1,   2,  14,   1,1.00267, -13.2652
  2322,'裹狶L       ',  69.0000,1,   2,  14,   1,0.99596, -14.7896
  2323,'裹狶D       ',  23.9000,1,   2,  14,   1,0.99613, -17.1134
  2324,'裹狶ET1     ',  33.0000,1,   2,  14,  31,0.94687, -13.4383
  2325,'裹狶ET2     ',  33.0000,1,   2,  14,  31,0.94687, -13.4383
  2326,'裹狶ET3     ',  33.0000,1,   2,  14,  31,1.00137, -13.4989
  2327,'裹狶ET4     ',  33.0000,1,   2,  14,  31,1.00137, -13.4989
  2328,'裹狶MT1     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  2329,'裹狶MT2     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  2330,'裹狶MT3     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  8082,'痴稲C       ', 161.0000,1,   1,   2,   1,0.99384, -41.3292
  8253,'臟碔C       ', 161.0000,1,   1,   7,   1,0.99692, -27.3918
  7640,'臟碔#A      ', 161.0000,1,   1,   7,   1,0.99692, -27.3862
  4275,'い盵H       ', 161.0000,1,   1,   2,   1,0.99323, -41.3366
  4276,'い盵D       ',  23.9000,1,   1,   2,   1,1.00244, -43.2605
  8216,'狶倍C       ', 161.0000,1,   1,   5,   1,0.99290, -42.4158
  8314,'縩P6        ', 161.0000,1,   2,   8,   1,1.00228, -34.5377
  7668,'穝#A      ', 161.0000,1,   2,   9,   1,1.01507, -25.0199
  7669,'穝#B      ', 161.0000,1,   2,   9,   1,1.01542, -25.0878
  5529,'穝H       ', 161.0000,1,   2,   9,   1,1.01588, -25.0730
  5530,'穝D       ',  23.9000,1,   2,   9,   1,1.00021, -25.9460
  5903,'韭H       ', 161.0000,1,   2,  14,   1,1.00732, -12.9980
  5904,'韭D       ',  23.9000,1,   2,  14,   1,1.00253, -14.3666
   874,'猀狶H       ', 161.0000,1,   2, 102,   1,1.00030, -25.8496
  8372,'地穝C     ', 161.0000,1,   2,  10,   1,1.01279, -22.1409
  8373,'笷垂C     ', 161.0000,1,   2,  10,   1,1.01273, -22.1518
  7685,'笷垂#A      ', 161.0000,1,   2,  10,   1,1.01278, -22.1214
  8431,'腳紈C       ', 161.0000,1,   2,  12,   1,1.01932,  -8.4250
  6079,'┚УH       ', 161.0000,1,   3,  16,   1,1.00548, -17.6993
  6080,'┚УD       ',  23.9000,1,   3,  16,   1,1.00296, -18.4588
  6233,'芖H       ', 161.0000,1,   3,  23,   1,1.00948, -15.2633
  6234,'芖D       ',  23.9000,1,   3,  23,   1,1.01663, -19.7862
  6369,'禥锭H       ', 161.0000,1,   3,  20,   1,1.02120,  -9.3005
  6370,'禥锭D       ',  23.9000,1,   3,  20,   1,1.01391, -12.6405
  8562,'㎝C     ', 161.0000,1,   3,  16,   1,1.00192, -18.2231
  6329,'いH       ', 161.0000,1,   3,  23,   1,1.01278, -15.6268
  6330,'いD       ',  23.9000,1,   3,  23,   1,1.00729, -18.2921
   411,'貉#1      ',  13.8000,2,   4, 104,   1,1.00705, -33.9654
  2800,'蔼动E       ', 345.0000,1,   3,  23,   1,1.01395, -16.0000
  2807,'蔼动ET1     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  2808,'蔼动ET2     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  2809,'蔼动ET3     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  8998,'铭甈#A      ', 345.0000,1,   2,   9,   1,1.00753, -15.9532
  8999,'铭甈#B      ', 345.0000,1,   2,   9,   1,1.00725, -15.9102
  8996,'铭甈#C      ', 345.0000,1,   2,   9,   1,1.01093, -16.3954
  8997,'铭甈#D      ', 345.0000,1,   2,   9,   1,1.01093, -16.3954
  8161,'蔼穝倍C     ', 161.0000,1,   1,   5,   1,0.99230, -44.3724
  7583,'砍#A      ', 161.0000,1,   1,   5,   1,0.99245, -43.6881
  7584,'砍#B      ', 161.0000,1,   1,   5,   1,0.99245, -43.6881
  4651,'褐H       ', 161.0000,1,   1,   5,   1,1.01708, -42.6813
  4652,'褐D       ',  23.9000,1,   1,   5,   1,0.99922, -43.9701
  8222,'玭胖C       ', 161.0000,1,   1,   5,   1,0.98978, -43.9899
  8215,'穝倍C       ', 161.0000,1,   1,   5,   1,0.98966, -44.0054
  7611,'穝倍#A      ', 161.0000,1,   1,   5,   1,0.98984, -43.9752
  7612,'穝倍#B      ', 161.0000,1,   1,   5,   1,0.98984, -43.9752
  7610,'玭胖#       ', 161.0000,1,   1,   5,   1,0.98979, -43.9849
  7519,'緿┏#B      ', 161.0000,1,   1,   2,   1,0.99910, -41.5036
  4139,'H       ', 161.0000,1,   1,   2,   1,0.99906, -41.5075
  4140,'D       ',  23.9000,1,   1,   2,   1,1.00061, -44.3965
  5685,'诀H       ', 161.0000,1,   2,  11,   1,1.01666, -23.4870
  5686,'诀D       ',  23.9000,1,   2,  11,   1,1.01012, -25.8706
  5915,'щいH       ', 161.0000,1,   2,  14,   1,1.00361, -14.2307
  5916,'щいD       ',  23.9000,1,   2,  14,   1,1.00757, -16.4543
  8316,'纒翠C       ', 161.0000,1,   2,   8,   1,1.00254, -28.1746
  8337,'抖C       ', 161.0000,1,   2,   8,   1,1.01399, -24.3375
  8722,'葵穝C       ', 161.0000,1,   3,  20,   1,0.99190, -13.9077
  8729,'い綯C       ', 161.0000,1,   3,  20,   1,1.00073,  -3.6511
  7889,'い綯#       ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
   875,'猀狶#1      ',  13.8000,2,   2, 102,   1,1.00030, -25.8496
  5841,'H       ', 161.0000,1,   2,  14,   1,1.00596, -13.3743
  5842,'D       ',  23.9000,1,   2,  14,   1,1.00423, -14.5658
  4527,'繷玡H       ', 161.0000,1,   1,   5,   1,0.99269, -44.5153
  4528,'繷玡D       ',  23.9000,1,   1,   5,   1,1.00881, -48.1504
  4161,'‵盵H       ', 161.0000,1,   1,   2,   1,1.01436, -36.1972
  4162,'‵盵D       ',  23.9000,1,   1,   2,   1,1.00000, -39.8161
  5637,'琱H       ', 161.0000,1,   2,   9,   1,0.99460, -24.6366
  5638,'琱D       ',  23.9000,1,   2,   9,   1,1.00924, -27.3591
  7674,'璛觵#A      ', 161.0000,1,   2,   9,   1,0.99465, -24.6185
  7675,'璛觵#B      ', 161.0000,1,   2,   9,   1,0.99465, -24.6185
  5113,'挂褐H       ', 161.0000,1,   2,   8,   1,1.00211, -34.6181
  5114,'挂褐D       ',  23.9000,1,   2,   8,   1,1.01600, -38.2932
  6517,'狥翠H       ', 161.0000,1,   3,  21,   1,1.01925, -10.9503
  6518,'狥翠D       ',  23.9000,1,   3,  21,   1,1.00233, -13.1660
  1582,'寸H2      ', 161.0000,1,   1,   2,   1,1.00068, -40.2791
 0 / END OF BUS DATA, BEGIN LOAD DATA
   205,'1 ',1,   1,   2,    23.136,     3.825,     0.000,     0.000,     0.000,     0.000,   1
   229,'1 ',1,   1,   5,     7.973,     0.457,     0.000,     0.000,     0.000,     0.000,   1
   826,'1 ',1,   2,   9,     4.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   844,'1 ',1,   2,   9,     7.478,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   853,'1 ',1,   2,  15,     6.366,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  1123,'1 ',1,   3,  20,    15.438,     2.904,     0.000,     0.000,     0.000,     0.000,   1
  1592,'1 ',1,   1,   2,   209.433,     9.775,     0.000,     0.000,     0.000,     0.000,   1
  1653,'1 ',1,   1,   3,    28.325,     3.506,     0.000,     0.000,     0.000,     0.000,   1
  1702,'1 ',1,   1,   4,   320.551,    50.514,     0.000,     0.000,     0.000,     0.000,   1
  1703,'1 ',1,   1,   4,    87.570,    30.463,     0.000,     0.000,     0.000,     0.000,   1
  1752,'1 ',1,   1,   5,   302.818,    25.253,     0.000,     0.000,     0.000,     0.000,   1
  1900,'1 ',0,   1,   6,    -1.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2003,'1 ',1,   2,   8,    19.301,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  2152,'1 ',1,   2,  11,   149.457,    15.088,     0.000,     0.000,     0.000,     0.000,   1
  2202,'1 ',1,   2,   9,   389.963,    61.097,     0.000,     0.000,     0.000,     0.000,   1
  2203,'1 ',1,   2,   9,    65.987,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  2259,'1 ',1,   2,  10,     7.469,     1.243,     0.000,     0.000,     0.000,     0.000,   1
  2303,'1 ',1,   2,  12,    21.019,     6.163,     0.000,     0.000,     0.000,     0.000,   1
  2353,'1 ',1,   2,  13,    51.234,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  2402,'1 ',1,   2,  14,   446.148,    75.016,     0.000,     0.000,     0.000,     0.000,   1
  2480,'1 ',0,   2,  31,   281.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2603,'1 ',1,   3,  16,    66.254,     4.888,     0.000,     0.000,     0.000,     0.000,   1
  2613,'1 ',1,   3,  16,    52.814,     7.544,     0.000,     0.000,     0.000,     0.000,   1
  2650,'1 ',0,   3,  17,   384.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2672,'1 ',1,   3,  24,    13.545,     2.550,     0.000,     0.000,     0.000,     0.000,   1
  2673,'1 ',1,   3,  24,     8.505,    -3.188,     0.000,     0.000,     0.000,     0.000,   1
  2682,'1 ',1,   3,  19,    49.725,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  2753,'1 ',1,   3,  23,    62.159,     9.350,     0.000,     0.000,     0.000,     0.000,   1
  2802,'1 ',1,   3,  23,   197.188,     4.144,     0.000,     0.000,     0.000,     0.000,   1
  2803,'1 ',1,   3,  23,    99.224,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  2852,'1 ',1,   3,  20,   224.487,    24.439,     0.000,     0.000,     0.000,     0.000,   1
  2902,'1 ',1,   3,  20,   207.058,    32.408,     0.000,     0.000,     0.000,     0.000,   1
  2952,'1 ',1,   3,  21,    82.844,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  3003,'1 ',1,   4,  22,     9.677,     1.812,     0.000,     0.000,     0.000,     0.000,   1
  3102,'1 ',1,   1,   1,   369.417,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  3132,'1 ',1,   1,   2,   245.630,    60.459,     0.000,     0.000,     0.000,     0.000,   1
  3133,'1 ',1,   1,   2,    60.651,    15.938,     0.000,     0.000,     0.000,     0.000,   1
  3142,'1 ',1,   1,   2,   354.282,    56.315,     0.000,     0.000,     0.000,     0.000,   1
  3162,'1 ',1,   1,   2,   339.471,    61.097,     0.000,     0.000,     0.000,     0.000,   1
  3202,'1 ',1,   1,   4,   148.978,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  3222,'1 ',1,   1,   3,   234.494,    35.925,     0.000,     0.000,     0.000,     0.000,   1
  3223,'1 ',1,   1,   3,    39.461,     7.045,     0.000,     0.000,     0.000,     0.000,   1
  3232,'1 ',1,   1,   5,   175.894,    12.644,     0.000,     0.000,     0.000,     0.000,   1
  3242,'1 ',1,   1,   5,   292.344,    64.858,     0.000,     0.000,     0.000,     0.000,   1
  3243,'1 ',1,   1,   5,   109.457,    16.618,     0.000,     0.000,     0.000,     0.000,   1
  3282,'1 ',1,   1,   5,   127.177,    34.023,     0.000,     0.000,     0.000,     0.000,   1
  3283,'1 ',1,   1,   5,    54.483,     8.575,     0.000,     0.000,     0.000,     0.000,   1
  3292,'1 ',1,   1,   5,   140.446,    28.476,     0.000,     0.000,     0.000,     0.000,   1
  3293,'1 ',1,   1,   5,    74.172,    23.164,     0.000,     0.000,     0.000,     0.000,   1
  3302,'1 ',1,   1,   5,   281.914,    49.871,     0.000,     0.000,     0.000,     0.000,   1
  3303,'1 ',1,   1,   5,    79.742,    33.811,     0.000,     0.000,     0.000,     0.000,   1
  3322,'1 ',1,   1,   5,   169.324,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  3323,'1 ',1,   1,   5,    69.298,    21.251,     0.000,     0.000,     0.000,     0.000,   1
  3332,'1 ',1,   1,   5,   265.642,    54.509,     0.000,     0.000,     0.000,     0.000,   1
  3342,'1 ',1,   1,   7,   226.710,    29.220,     0.000,     0.000,     0.000,     0.000,   1
  3352,'1 ',1,   1,   7,   211.523,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  3362,'1 ',1,   1,   6,   236.332,    24.757,     0.000,     0.000,     0.000,     0.000,   1
  3363,'1 ',1,   1,   6,    79.030,    24.120,     0.000,     0.000,     0.000,     0.000,   1
  3369,'1 ',1,   1,   6,   209.088,    53.552,     0.000,     0.000,     0.000,     0.000,   1
  3372,'1 ',1,   1,   7,   575.803,    58.759,     0.000,     0.000,     0.000,     0.000,   1
  3402,'1 ',1,   2,   8,   341.558,    36.233,     0.000,     0.000,     0.000,     0.000,   1
  3403,'1 ',1,   2,   8,    48.101,    12.113,     0.000,     0.000,     0.000,     0.000,   1
  3412,'1 ',1,   2,   8,   219.790,    11.582,     0.000,     0.000,     0.000,     0.000,   1
  3413,'1 ',1,   2,   8,    45.272,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  3422,'1 ',1,   2,   8,   235.958,    29.008,     0.000,     0.000,     0.000,     0.000,   1
  3432,'1 ',1,   2,   8,   135.209,    13.494,     0.000,     0.000,     0.000,     0.000,   1
  3442,'1 ',1,   2,   8,   244.042,    50.896,     0.000,     0.000,     0.000,     0.000,   1
  3443,'1 ',1,   2,   8,    58.611,    10.094,     0.000,     0.000,     0.000,     0.000,   1
  3452,'1 ',1,   2,   9,   214.232,    37.508,     0.000,     0.000,     0.000,     0.000,   1
  3472,'1 ',1,   2,   9,    30.205,    -1.169,     0.000,     0.000,     0.000,     0.000,   1
  3482,'1 ',1,   2,   9,    35.368,     1.594,     0.000,     0.000,     0.000,     0.000,   1
  3483,'1 ',1,   2,   9,    27.790,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  3522,'1 ',1,   2,  11,   168.657,   -12.963,     0.000,     0.000,     0.000,     0.000,   1
  3523,'1 ',1,   2,  11,    66.998,    14.344,     0.000,     0.000,     0.000,     0.000,   1
  3532,'1 ',1,   2,  11,   305.482,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  3552,'1 ',1,   2,  13,   602.027,    85.925,     0.000,     0.000,     0.000,     0.000,   1
  3553,'1 ',1,   2,  13,    66.897,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  3662,'1 ',1,   3,  15,   298.196,    14.132,     0.000,     0.000,     0.000,     0.000,   1
  3663,'1 ',1,   3,  15,    47.354,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  3672,'1 ',1,   3,  15,   278.562,    17.851,     0.000,     0.000,     0.000,     0.000,   1
  3673,'1 ',1,   3,  15,    23.520,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  3682,'1 ',1,   3,  15,   441.310,    40.802,     0.000,     0.000,     0.000,     0.000,   1
  3683,'1 ',1,   3,  15,    54.284,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  3702,'1 ',1,   3,  15,   326.126,    40.271,     0.000,     0.000,     0.000,     0.000,   1
  3722,'1 ',1,   3,  17,   309.641,    49.515,     0.000,     0.000,     0.000,     0.000,   1
  3732,'1 ',1,   3,  16,   105.314,     1.275,     0.000,     0.000,     0.000,     0.000,   1
  3733,'1 ',1,   3,  16,    99.959,    19.020,     0.000,     0.000,     0.000,     0.000,   1
  3762,'1 ',1,   3,  17,   336.626,    51.003,     0.000,     0.000,     0.000,     0.000,   1
  3763,'1 ',1,   3,  17,   155.083,    21.464,     0.000,     0.000,     0.000,     0.000,   1
  3792,'1 ',1,   3,  18,   451.074,    14.557,     0.000,     0.000,     0.000,     0.000,   1
  3793,'1 ',1,   3,  18,    34.755,    14.876,     0.000,     0.000,     0.000,     0.000,   1
  3812,'1 ',1,   3,  23,   109.514,    40.802,     0.000,     0.000,     0.000,     0.000,   1
  3813,'1 ',1,   3,  23,    58.274,     9.988,     0.000,     0.000,     0.000,     0.000,   1
  3882,'1 ',1,   3,  20,   239.712,    75.654,     0.000,     0.000,     0.000,     0.000,   1
  3892,'1 ',1,   3,  20,   304.077,    21.039,     0.000,     0.000,     0.000,     0.000,   1
  3903,'1 ',1,   3,  20,    18.270,     2.869,     0.000,     0.000,     0.000,     0.000,   1
  3912,'1 ',1,   3,  20,    15.624,     1.020,     0.000,     0.000,     0.000,     0.000,   1
  3932,'1 ',1,   3,  21,   197.923,    19.657,     0.000,     0.000,     0.000,     0.000,   1
  3942,'1 ',1,   3,  21,     5.880,    -1.594,     0.000,     0.000,     0.000,     0.000,   1
  3952,'1 ',1,   4,  22,   182.221,    27.765,     0.000,     0.000,     0.000,     0.000,   1
  3953,'1 ',1,   4,  22,    24.582,     0.838,     0.000,     0.000,     0.000,     0.000,   1
  3972,'1 ',1,   4,  22,    42.566,     0.967,     0.000,     0.000,     0.000,     0.000,   1
  4002,'1 ',1,   1,   1,     5.225,    -0.231,     0.000,     0.000,     0.000,     0.000,   1
  4012,'1 ',1,   1,   1,    48.758,     4.994,     0.000,     0.000,     0.000,     0.000,   1
  4026,'1 ',1,   1,   1,    44.866,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  4108,'1 ',1,   1,   2,   122.166,    22.845,     0.000,     0.000,     0.000,     0.000,   1
  4110,'1 ',1,   1,   2,   133.518,    25.501,     0.000,     0.000,     0.000,     0.000,   1
  4112,'1 ',1,   1,   2,    65.191,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  4114,'1 ',1,   1,   2,    30.596,     1.700,     0.000,     0.000,     0.000,     0.000,   1
  4116,'1 ',1,   1,   2,    30.596,     7.863,     0.000,     0.000,     0.000,     0.000,   1
  4118,'1 ',1,   1,   1,     6.054,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  4128,'1 ',1,   1,   1,    17.622,     4.038,     0.000,     0.000,     0.000,     0.000,   1
  4144,'1 ',1,   1,   2,    87.895,    13.282,     0.000,     0.000,     0.000,     0.000,   1
  4204,'1 ',1,   1,   2,    48.542,     8.288,     0.000,     0.000,     0.000,     0.000,   1
  4208,'1 ',1,   1,   2,    64.218,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  4214,'1 ',1,   1,   2,   103.679,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4256,'1 ',1,   1,   2,   132.329,    21.910,     0.000,     0.000,     0.000,     0.000,   1
  4258,'1 ',1,   1,   2,   131.356,    27.393,     0.000,     0.000,     0.000,     0.000,   1
  4264,'1 ',1,   1,   2,   127.247,    13.122,     0.000,     0.000,     0.000,     0.000,   1
  4266,'1 ',1,   1,   2,    91.246,    13.962,     0.000,     0.000,     0.000,     0.000,   1
  4270,'1 ',1,   1,   3,    96.111,    12.219,     0.000,     0.000,     0.000,     0.000,   1
  4302,'1 ',1,   1,   3,   143.248,    27.998,     0.000,     0.000,     0.000,     0.000,   1
  4306,'1 ',1,   1,   3,   138.365,    27.026,     0.000,     0.000,     0.000,     0.000,   1
  4308,'1 ',1,   1,   3,    97.084,    19.562,     0.000,     0.000,     0.000,     0.000,   1
  4310,'1 ',1,   1,   3,   107.463,    22.037,     0.000,     0.000,     0.000,     0.000,   1
  4352,'1 ',1,   1,   3,   178.060,    32.737,     0.000,     0.000,     0.000,     0.000,   1
  4354,'1 ',1,   1,   4,   119.896,    24.269,     0.000,     0.000,     0.000,     0.000,   1
  4358,'1 ',1,   1,   4,   112.869,    20.815,     0.000,     0.000,     0.000,     0.000,   1
  4360,'1 ',1,   1,   4,    88.219,    12.995,     0.000,     0.000,     0.000,     0.000,   1
  4402,'1 ',1,   1,   3,   147.572,    22.877,     0.000,     0.000,     0.000,     0.000,   1
  4404,'1 ',1,   1,   3,    91.246,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4410,'1 ',1,   1,   3,   108.436,    12.623,     0.000,     0.000,     0.000,     0.000,   1
  4412,'1 ',1,   1,   4,   118.490,     9.382,     0.000,     0.000,     0.000,     0.000,   1
  4426,'1 ',1,   1,   3,    55.569,     2.975,     0.000,     0.000,     0.000,     0.000,   1
  4428,'1 ',1,   1,   3,    76.975,    18.935,     0.000,     0.000,     0.000,     0.000,   1
  4438,'1 ',1,   1,   4,    84.543,    24.332,     0.000,     0.000,     0.000,     0.000,   1
  4506,'1 ',1,   1,   5,   123.126,    34.416,     0.000,     0.000,     0.000,     0.000,   1
  4508,'1 ',1,   1,   5,    79.597,     8.613,     0.000,     0.000,     0.000,     0.000,   1
  4514,'1 ',1,   1,   5,    78.093,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  4552,'1 ',1,   1,   4,   119.139,    33.162,     0.000,     0.000,     0.000,     0.000,   1
  4556,'1 ',1,   1,   4,   193.844,    23.812,     0.000,     0.000,     0.000,     0.000,   1
  4564,'1 ',1,   1,   4,    88.327,    26.213,     0.000,     0.000,     0.000,     0.000,   1
  4568,'1 ',1,   1,   4,    94.057,    17.341,     0.000,     0.000,     0.000,     0.000,   1
  4574,'1 ',1,   1,   4,   121.409,    19.413,     0.000,     0.000,     0.000,     0.000,   1
  4576,'1 ',1,   1,   4,    72.327,    15.343,     0.000,     0.000,     0.000,     0.000,   1
  4584,'1 ',1,   1,   4,    74.597,    24.981,     0.000,     0.000,     0.000,     0.000,   1
  4602,'1 ',1,   1,   5,    56.159,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  4604,'1 ',1,   1,   5,    74.516,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  4608,'1 ',1,   1,   5,    86.215,    27.520,     0.000,     0.000,     0.000,     0.000,   1
  4612,'1 ',1,   1,   5,    99.867,    32.833,     0.000,     0.000,     0.000,     0.000,   1
  4614,'1 ',1,   1,   5,   123.973,    44.372,     0.000,     0.000,     0.000,     0.000,   1
  4618,'1 ',1,   1,   5,   162.225,    49.303,     0.000,     0.000,     0.000,     0.000,   1
  4626,'1 ',1,   1,   5,   119.205,    10.232,     0.000,     0.000,     0.000,     0.000,   1
  4628,'1 ',1,   1,   5,    73.992,    29.210,     0.000,     0.000,     0.000,     0.000,   1
  4630,'1 ',1,   1,   5,    86.993,    33.864,     0.000,     0.000,     0.000,     0.000,   1
  4636,'1 ',1,   1,   5,    97.907,    28.901,     0.000,     0.000,     0.000,     0.000,   1
  4640,'1 ',1,   1,   5,   152.423,    44.734,     0.000,     0.000,     0.000,     0.000,   1
  4702,'1 ',1,   1,   7,    50.164,    14.238,     0.000,     0.000,     0.000,     0.000,   1
  4704,'1 ',1,   1,   5,    73.430,    14.557,     0.000,     0.000,     0.000,     0.000,   1
  4706,'1 ',1,   1,   5,    93.457,    17.757,     0.000,     0.000,     0.000,     0.000,   1
  4716,'1 ',1,   1,   5,   113.801,    24.014,     0.000,     0.000,     0.000,     0.000,   1
  4752,'1 ',1,   1,   7,    86.165,    22.101,     0.000,     0.000,     0.000,     0.000,   1
  4754,'1 ',1,   1,   7,    49.407,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  4756,'1 ',1,   1,   7,    96.003,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4758,'1 ',1,   1,   7,    59.461,    17.119,     0.000,     0.000,     0.000,     0.000,   1
  4760,'1 ',1,   1,   7,    47.029,    13.081,     0.000,     0.000,     0.000,     0.000,   1
  4802,'1 ',1,   1,   6,    89.733,    21.145,     0.000,     0.000,     0.000,     0.000,   1
  4806,'1 ',1,   1,   6,    63.894,    17.532,     0.000,     0.000,     0.000,     0.000,   1
  4812,'1 ',1,   1,   6,    64.110,    13.494,     0.000,     0.000,     0.000,     0.000,   1
  4814,'1 ',1,   1,   7,    63.828,    21.463,     0.000,     0.000,     0.000,     0.000,   1
  4816,'1 ',1,   1,   7,    97.517,    22.101,     0.000,     0.000,     0.000,     0.000,   1
  4818,'1 ',1,   1,   7,    35.569,     2.656,     0.000,     0.000,     0.000,     0.000,   1
  4820,'1 ',1,   1,   6,    62.272,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  4822,'1 ',1,   1,   7,   119.463,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  4832,'1 ',1,   1,   7,    38.272,     8.288,     0.000,     0.000,     0.000,     0.000,   1
  4902,'1 ',1,   1,   5,    41.113,     3.400,     0.000,     0.000,     0.000,     0.000,   1
  4904,'1 ',1,   1,   4,    30.055,     8.894,     0.000,     0.000,     0.000,     0.000,   1
  4910,'1 ',1,   1,   5,    40.901,    10.201,     0.000,     0.000,     0.000,     0.000,   1
  4922,'1 ',1,   1,   5,   114.686,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  5002,'1 ',1,   2,   8,    83.166,    11.582,     0.000,     0.000,     0.000,     0.000,   1
  5004,'1 ',1,   2,   8,    80.337,    13.388,     0.000,     0.000,     0.000,     0.000,   1
  5006,'1 ',1,   2,   8,    86.400,    15.832,     0.000,     0.000,     0.000,     0.000,   1
  5014,'1 ',1,   2,   8,    27.183,     2.975,     0.000,     0.000,     0.000,     0.000,   1
  5016,'1 ',1,   2,   8,    72.859,    13.176,     0.000,     0.000,     0.000,     0.000,   1
  5018,'1 ',1,   2,   8,    87.411,    15.726,     0.000,     0.000,     0.000,     0.000,   1
  5022,'1 ',1,   2,   8,    64.168,    16.682,     0.000,     0.000,     0.000,     0.000,   1
  5024,'1 ',1,   2,   8,    39.613,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  5026,'1 ',1,   2,   8,    29.305,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  5058,'1 ',1,   1,   7,    55.245,    26.351,     0.000,     0.000,     0.000,     0.000,   1
  5076,'1 ',1,   1,   7,    45.407,    -2.338,     0.000,     0.000,     0.000,     0.000,   1
  5080,'1 ',1,   2,   8,    37.491,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  5092,'1 ',1,   2,   8,    80.236,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  5502,'1 ',1,   2,   9,    70.636,    19.764,     0.000,     0.000,     0.000,     0.000,   1
  5504,'1 ',1,   2,   9,    94.383,     6.375,     0.000,     0.000,     0.000,     0.000,   1
  5506,'1 ',1,   2,   8,   100.143,    27.414,     0.000,     0.000,     0.000,     0.000,   1
  5522,'1 ',1,   2,   8,   108.430,    40.590,     0.000,     0.000,     0.000,     0.000,   1
  5524,'1 ',1,   2,   9,    68.413,    18.595,     0.000,     0.000,     0.000,     0.000,   1
  5526,'1 ',1,   2,   9,    15.259,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  5538,'1 ',1,   2,   9,    61.844,    12.963,     0.000,     0.000,     0.000,     0.000,   1
  5602,'1 ',1,   2,   9,    60.531,    19.551,     0.000,     0.000,     0.000,     0.000,   1
  5604,'1 ',1,   2,   9,    62.248,    11.901,     0.000,     0.000,     0.000,     0.000,   1
  5612,'1 ',1,   2,   9,    66.695,    17.957,     0.000,     0.000,     0.000,     0.000,   1
  5616,'1 ',1,   2,   9,    91.958,    14.663,     0.000,     0.000,     0.000,     0.000,   1
  5626,'1 ',1,   2,  11,    75.992,    10.094,     0.000,     0.000,     0.000,     0.000,   1
  5628,'1 ',1,   2,   9,    67.705,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  5644,'1 ',1,   2,   9,    61.440,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  5652,'1 ',1,   2,  11,    81.853,    11.051,     0.000,     0.000,     0.000,     0.000,   1
  5654,'1 ',1,   2,  11,    53.962,     7.013,     0.000,     0.000,     0.000,     0.000,   1
  5656,'1 ',1,   2,  11,    68.615,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  5658,'1 ',1,   2,  11,    55.882,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  5660,'1 ',1,   2,  11,    39.714,     5.950,     0.000,     0.000,     0.000,     0.000,   1
  5664,'1 ',1,   2,  11,    94.080,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  5666,'1 ',1,   2,  11,    66.291,     9.669,     0.000,     0.000,     0.000,     0.000,   1
  5668,'1 ',1,   2,  11,   102.467,    20.614,     0.000,     0.000,     0.000,     0.000,   1
  5670,'1 ',1,   2,  11,    42.846,    14.026,     0.000,     0.000,     0.000,     0.000,   1
  5672,'1 ',1,   2,  11,    78.316,     9.669,     0.000,     0.000,     0.000,     0.000,   1
  5682,'1 ',1,   2,  11,    38.501,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  5684,'1 ',1,   2,  10,    37.187,    11.688,     0.000,     0.000,     0.000,     0.000,   1
  5694,'1 ',1,   2,  11,    16.775,     5.100,     0.000,     0.000,     0.000,     0.000,   1
  5778,'1 ',1,   2,  10,    21.019,     1.488,     0.000,     0.000,     0.000,     0.000,   1
  5790,'1 ',1,   2,  10,    43.756,    12.857,     0.000,     0.000,     0.000,     0.000,   1
  5802,'1 ',1,   2,  12,     8.893,    -0.744,     0.000,     0.000,     0.000,     0.000,   1
  5810,'1 ',1,   2,  12,    60.227,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  5812,'1 ',1,   2,  12,    32.236,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  5818,'1 ',1,   2,  12,    49.213,    20.189,     0.000,     0.000,     0.000,     0.000,   1
  5820,'1 ',1,   2,  12,    43.857,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  5852,'1 ',1,   2,  13,    89.331,    22.526,     0.000,     0.000,     0.000,     0.000,   1
  5854,'1 ',1,   2,  13,    53.558,    17.957,     0.000,     0.000,     0.000,     0.000,   1
  5856,'1 ',1,   2,  12,    53.053,    21.039,     0.000,     0.000,     0.000,     0.000,   1
  5906,'1 ',1,   2,  14,    64.067,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  5910,'1 ',1,   2,  14,    61.743,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  5914,'1 ',1,   2,   9,    30.215,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  5942,'1 ',1,   3,  15,    16.695,     4.994,     0.000,     0.000,     0.000,     0.000,   1
  5944,'1 ',1,   3,  15,    19.215,     9.988,     0.000,     0.000,     0.000,     0.000,   1
  5956,'1 ',1,   3,  15,    29.925,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  5980,'1 ',1,   3,  15,    39.270,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  5984,'1 ',1,   3,  15,    28.455,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  5996,'1 ',1,   3,  15,    15.645,    -2.019,     0.000,     0.000,     0.000,     0.000,   1
  5998,'1 ',1,   3,  15,    34.545,     4.356,     0.000,     0.000,     0.000,     0.000,   1
  6004,'1 ',1,   3,  15,    40.950,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  6010,'1 ',1,   3,  15,    40.845,     6.269,     0.000,     0.000,     0.000,     0.000,   1
  6012,'1 ',1,   3,  15,    79.379,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  6018,'1 ',1,   3,  15,    42.210,     1.275,     0.000,     0.000,     0.000,     0.000,   1
  6024,'1 ',1,   3,  15,    81.059,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  6034,'1 ',1,   3,  15,    27.510,     6.057,     0.000,     0.000,     0.000,     0.000,   1
  6056,'1 ',1,   3,  16,   118.544,     7.969,     0.000,     0.000,     0.000,     0.000,   1
  6060,'1 ',1,   3,  16,    94.604,    16.788,     0.000,     0.000,     0.000,     0.000,   1
  6064,'1 ',1,   3,  16,    58.484,    10.732,     0.000,     0.000,     0.000,     0.000,   1
  6072,'1 ',1,   3,  17,    72.869,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  6074,'1 ',1,   3,  16,    34.545,     0.106,     0.000,     0.000,     0.000,     0.000,   1
  6076,'1 ',1,   3,  16,    80.009,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  6084,'1 ',1,   3,  16,    55.439,     9.350,     0.000,     0.000,     0.000,     0.000,   1
  6106,'1 ',1,   3,  17,   116.444,    14.982,     0.000,     0.000,     0.000,     0.000,   1
  6108,'1 ',1,   3,  17,   121.589,    11.051,     0.000,     0.000,     0.000,     0.000,   1
  6116,'1 ',1,   3,  18,    53.234,     5.100,     0.000,     0.000,     0.000,     0.000,   1
  6120,'1 ',1,   3,  24,    43.469,     8.500,     0.000,     0.000,     0.000,     0.000,   1
  6126,'1 ',1,   3,  17,    36.225,     7.863,     0.000,     0.000,     0.000,     0.000,   1
  6128,'1 ',1,   3,  18,    98.279,    12.963,     0.000,     0.000,     0.000,     0.000,   1
  6130,'1 ',1,   3,  24,    14.805,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  6140,'1 ',1,   3,  18,    62.999,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  6162,'1 ',1,   3,  23,    93.344,    19.976,     0.000,     0.000,     0.000,     0.000,   1
  6166,'1 ',1,   3,  23,   100.274,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  6204,'1 ',1,   3,  23,    71.294,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  6208,'1 ',1,   3,  23,    60.584,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  6218,'1 ',1,   3,  23,    23.100,    -4.038,     0.000,     0.000,     0.000,     0.000,   1
  6220,'1 ',1,   3,  23,    18.585,     0.638,     0.000,     0.000,     0.000,     0.000,   1
  6236,'1 ',1,   3,  23,    53.654,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  6306,'1 ',1,   3,  20,   106.259,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  6310,'1 ',1,   3,  23,    24.570,     1.381,     0.000,     0.000,     0.000,     0.000,   1
  6312,'1 ',1,   3,  23,    31.605,     4.038,     0.000,     0.000,     0.000,     0.000,   1
  6320,'1 ',1,   3,  23,   156.133,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  6322,'1 ',1,   3,  23,    46.409,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  6354,'1 ',1,   3,  20,    63.944,    14.451,     0.000,     0.000,     0.000,     0.000,   1
  6362,'1 ',1,   3,  20,   103.529,    17.851,     0.000,     0.000,     0.000,     0.000,   1
  6368,'1 ',1,   3,  20,    36.750,    15.620,     0.000,     0.000,     0.000,     0.000,   1
  6408,'1 ',1,   3,  20,    26.880,    -0.319,     0.000,     0.000,     0.000,     0.000,   1
  6410,'1 ',1,   3,  20,    25.725,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  6452,'1 ',1,   3,  20,    87.779,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  3923,'1 ',1,   3,  21,    31.090,     3.073,     0.000,     0.000,     0.000,     0.000,   1
  6512,'1 ',1,   3,  21,    38.535,     9.775,     0.000,     0.000,     0.000,     0.000,   1
  6522,'1 ',1,   3,  20,    25.515,     2.231,     0.000,     0.000,     0.000,     0.000,   1
  7002,'1 ',1,   4,  22,    13.134,     3.630,     0.000,     0.000,     0.000,     0.000,   1
  7004,'1 ',1,   4,  21,     3.384,     0.744,     0.000,     0.000,     0.000,     0.000,   1
  7012,'1 ',1,   4,  22,    31.559,     5.603,     0.000,     0.000,     0.000,     0.000,   1
  7014,'1 ',1,   4,  22,     3.511,     0.050,     0.000,     0.000,     0.000,     0.000,   1
  7022,'1 ',1,   4,  22,    19.469,     4.992,     0.000,     0.000,     0.000,     0.000,   1
  7024,'1 ',1,   4,  22,     4.329,     0.142,     0.000,     0.000,     0.000,     0.000,   1
  7030,'1 ',1,   4,  22,    47.015,     5.344,     0.000,     0.000,     0.000,     0.000,   1
  8002,'1 ',1,   1,   1,     1.614,     0.331,     0.000,     0.000,     0.000,     0.000,   1
  8005,'1 ',1,   1,   1,     4.324,    -7.438,     0.000,     0.000,     0.000,     0.000,   1
  8008,'1 ',1,   1,   1,     8.757,    42.077,     0.000,     0.000,     0.000,     0.000,   1
  8011,'1 ',1,   1,   1,     2.270,   -14.026,     0.000,     0.000,     0.000,     0.000,   1
  8020,'1 ',1,   1,   3,     2.087,    -6.847,     0.000,     0.000,     0.000,     0.000,   1
  8026,'1 ',1,   1,   2,     6.811,     2.231,     0.000,     0.000,     0.000,     0.000,   1
  8028,'1 ',1,   1,   2,     3.351,    -2.338,     0.000,     0.000,     0.000,     0.000,   1
  8060,'1 ',1,   1,   5,    10.384,    -6.800,     0.000,     0.000,     0.000,     0.000,   1
  8100,'1 ',1,   1,   3,    10.811,   -13.388,     0.000,     0.000,     0.000,     0.000,   1
  8101,'1 ',1,   1,   3,     9.730,    -1.381,     0.000,     0.000,     0.000,     0.000,   1
  8140,'1 ',1,   1,   3,     6.703,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8141,'1 ',1,   1,   3,     5.688,    -6.615,     0.000,     0.000,     0.000,     0.000,   1
  8160,'1 ',1,   1,   5,     7.417,    10.732,     0.000,     0.000,     0.000,     0.000,   1
  8180,'1 ',1,   1,   3,     6.919,    -0.638,     0.000,     0.000,     0.000,     0.000,   1
  8182,'1 ',1,   1,   3,     6.054,     3.294,     0.000,     0.000,     0.000,     0.000,   1
  8183,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8200,'1 ',1,   1,   5,    41.113,    -1.445,     0.000,     0.000,     0.000,     0.000,   1
  8201,'1 ',1,   1,   5,   -16.000,     0.531,     0.000,     0.000,     0.000,     0.000,   1
  8202,'1 ',1,   1,   5,    75.973,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8203,'1 ',1,   1,   5,     2.967,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  8204,'1 ',1,   1,   5,    56.371,   -28.996,     0.000,     0.000,     0.000,     0.000,   1
  8210,'1 ',1,   1,   5,    53.722,     8.925,     0.000,     0.000,     0.000,     0.000,   1
  8214,'1 ',0,   1,   5,   -35.674,    -4.356,     0.000,     0.000,     0.000,     0.000,   1
  8218,'1 ',1,   1,   5,   -37.722,    -4.144,     0.000,     0.000,     0.000,     0.000,   1
  8220,'1 ',1,   1,   5,    30.834,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8240,'1 ',1,   1,   7,    14.271,   -17.001,     0.000,     0.000,     0.000,     0.000,   1
  8244,'1 ',1,   1,   7,    33.947,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  8246,'1 ',1,   3,  16,    15.015,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8249,'1 ',1,   1,   5,     0.000,     0.319,     0.000,     0.000,     0.000,     0.000,   1
  8250,'1 ',1,   1,   7,     0.000,   -13.069,     0.000,     0.000,     0.000,     0.000,   1
  8251,'1 ',1,   1,   7,     6.054,    -1.169,     0.000,     0.000,     0.000,     0.000,   1
  8260,'1 ',1,   1,   6,     4.000,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  8268,'1 ',1,   1,   6,    30.596,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  8270,'1 ',1,   2,   8,    19.806,    -1.806,     0.000,     0.000,     0.000,     0.000,   1
  8278,'1 ',1,   1,   6,    88.003,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8279,'1 ',1,   1,   6,    71.137,     6.588,     0.000,     0.000,     0.000,     0.000,   1
  8300,'1 ',1,   2,   8,     4.851,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8301,'1 ',1,   2,   8,     3.436,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8303,'1 ',1,   2,   8,    -9.955,    -0.437,     0.000,     0.000,     0.000,     0.000,   1
  8304,'1 ',1,   2,   8,    89.937,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  8306,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8307,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8308,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8309,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8311,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8313,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8315,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8320,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8329,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8332,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8333,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8334,'1 ',1,   2,   8,    58.004,    -8.288,     0.000,     0.000,     0.000,     0.000,   1
  8335,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8339,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8360,'1 ',1,   2,  11,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8361,'1 ',1,   2,  11,    13.137,   -10.626,     0.000,     0.000,     0.000,     0.000,   1
  8363,'1 ',1,   2,  10,    56.590,    45.796,     0.000,     0.000,     0.000,     0.000,   1
  8366,'1 ',1,   2,  11,    13.137,    -8.394,     0.000,     0.000,     0.000,     0.000,   1
  8367,'1 ',1,   2,  11,     0.606,    -6.588,     0.000,     0.000,     0.000,     0.000,   1
  8368,'1 ',1,   2,  11,   162.998,    20.082,     0.000,     0.000,     0.000,     0.000,   1
  8369,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8370,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8379,'1 ',1,   2,  11,    63.663,     0.425,     0.000,     0.000,     0.000,     0.000,   1
  8380,'1 ',1,   2,  11,    58.105,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8400,'1 ',1,   2,  10,     1.051,     0.021,     0.000,     0.000,     0.000,     0.000,   1
  8401,'1 ',1,   2,  10,     7.704,     5.287,     0.000,     0.000,     0.000,     0.000,   1
  8403,'1 ',1,   2,  10,     7.704,     5.287,     0.000,     0.000,     0.000,     0.000,   1
  8427,'1 ',1,   2,  12,    18.998,    -8.925,     0.000,     0.000,     0.000,     0.000,   1
  8432,'1 ',1,   2,  12,    -5.356,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8434,'1 ',1,   2,  12,    -3.941,    -0.638,     0.000,     0.000,     0.000,     0.000,   1
  8440,'1 ',1,   2,  13,     3.840,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  8445,'1 ',1,   2,  13,    11.318,    -3.825,     0.000,     0.000,     0.000,     0.000,   1
  8492,'1 ',1,   3,  15,     2.310,     0.638,     0.000,     0.000,     0.000,     0.000,   1
  8493,'1 ',1,   3,  15,    18.270,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  8494,'1 ',1,   3,  15,     9.345,    -7.013,     0.000,     0.000,     0.000,     0.000,   1
  8495,'1 ',1,   3,  15,    57.644,     8.607,     0.000,     0.000,     0.000,     0.000,   1
  8501,'1 ',1,   3,  15,    13.860,    -7.119,     0.000,     0.000,     0.000,     0.000,   1
  8503,'1 ',1,   3,  15,    10.500,    -5.313,     0.000,     0.000,     0.000,     0.000,   1
  8507,'1 ',1,   3,  15,     3.570,    -0.956,     0.000,     0.000,     0.000,     0.000,   1
  8526,'1 ',1,   3,  16,    59.954,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8539,'1 ',1,   3,  16,    13.860,    -6.588,     0.000,     0.000,     0.000,     0.000,   1
  8540,'1 ',1,   3,  16,    11.235,    -5.313,     0.000,     0.000,     0.000,     0.000,   1
  8541,'1 ',1,   3,  16,   111.404,   -13.069,     0.000,     0.000,     0.000,     0.000,   1
  8542,'1 ',1,   3,  16,    90.509,    16.682,     0.000,     0.000,     0.000,     0.000,   1
  8547,'1 ',1,   3,  17,    10.500,    -2.975,     0.000,     0.000,     0.000,     0.000,   1
  8549,'1 ',1,   3,  16,    59.954,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8550,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8552,'1 ',1,   3,  16,    12.390,     3.294,     0.000,     0.000,     0.000,     0.000,   1
  8553,'1 ',1,   3,  16,    65.519,     3.825,     0.000,     0.000,     0.000,     0.000,   1
  8555,'1 ',1,   3,  16,   112.034,    -4.463,     0.000,     0.000,     0.000,     0.000,   1
  8556,'1 ',1,   3,  16,    41.475,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  8558,'1 ',1,   3,  16,    60.899,     5.632,     0.000,     0.000,     0.000,     0.000,   1
  8559,'1 ',1,   3,  16,    41.475,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  8560,'1 ',1,   3,  18,    42.944,   -14.557,     0.000,     0.000,     0.000,     0.000,   1
  8566,'1 ',1,   3,  18,   -18.900,    -4.250,     0.000,     0.000,     0.000,     0.000,   1
  8569,'1 ',1,   3,  18,    41.999,   -10.626,     0.000,     0.000,     0.000,     0.000,   1
  8574,'1 ',1,   3,  18,     0.000,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  8575,'1 ',1,   3,  16,    47.879,     3.613,     0.000,     0.000,     0.000,     0.000,   1
  8576,'1 ',1,   3,  24,    29.400,     3.613,     0.000,     0.000,     0.000,     0.000,   1
  8577,'1 ',1,   3,  16,    80.534,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8578,'1 ',1,   3,  16,    81.059,    -1.806,     0.000,     0.000,     0.000,     0.000,   1
  8580,'1 ',1,   3,  18,     0.315,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8614,'1 ',1,   3,  23,     1.470,     2.125,     0.000,     0.000,     0.000,     0.000,   1
  8615,'1 ',1,   3, 103,    34.860,   -11.369,     0.000,     0.000,     0.000,     0.000,   1
  8621,'1 ',1,   3,  23,     5.565,   -14.557,     0.000,     0.000,     0.000,     0.000,   1
  8622,'1 ',1,   3,  23,    15.855,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  8640,'1 ',1,   3,  20,     7.350,   -10.413,     0.000,     0.000,     0.000,     0.000,   1
  8700,'1 ',1,   3,  20,    59.452,    -4.827,     0.000,     0.000,     0.000,     0.000,   1
  8701,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8702,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8704,'1 ',1,   3,  20,    10.500,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  8706,'1 ',1,   3,  20,     1.785,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8708,'1 ',1,   3,  20,    11.235,     5.419,     0.000,     0.000,     0.000,     0.000,   1
  8713,'1 ',1,   3,  20,    10.920,     9.882,     0.000,     0.000,     0.000,     0.000,   1
  8724,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8888,'1 ',1,   1,   6,     7.243,    -3.825,     0.000,     0.000,     0.000,     0.000,   1
  4764,'1 ',1,   1,   7,    56.759,    18.276,     0.000,     0.000,     0.000,     0.000,   1
  6302,'1 ',1,   3,  23,    54.074,     5.207,     0.000,     0.000,     0.000,     0.000,   1
  4912,'1 ',1,   1,   5,    79.179,     7.438,     0.000,     0.000,     0.000,     0.000,   1
  4906,'1 ',1,   1,   5,    48.106,     8.039,     0.000,     0.000,     0.000,     0.000,   1
  5028,'1 ',1,   2,   8,    49.011,    15.195,     0.000,     0.000,     0.000,     0.000,   1
  8404,'1 ',1,   2,  10,     5.707,     3.997,     0.000,     0.000,     0.000,     0.000,   1
  7006,'1 ',1,   4,  22,     5.657,     1.237,     0.000,     0.000,     0.000,     0.000,   1
  7020,'1 ',1,   4,  22,    11.909,     1.773,     0.000,     0.000,     0.000,     0.000,   1
  5976,'1 ',1,   3,  15,    23.520,     2.763,     0.000,     0.000,     0.000,     0.000,   1
  3143,'1 ',1,   1,   2,    34.596,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  8331,'1 ',0,   2,   8,    43.037,     1.763,     0.000,     0.000,     0.000,     0.000,   1
  6086,'1 ',1,   3,  16,    41.895,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  8561,'1 ',1,   3,  16,    17.955,    -2.975,     0.000,     0.000,     0.000,     0.000,   1
  8312,'1 ',1,   2,   8,    71.545,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  6096,'1 ',1,   3,  16,    54.389,    -1.275,     0.000,     0.000,     0.000,     0.000,   1
  8081,'1 ',1,   1,   2,     8.108,     2.656,     0.000,     0.000,     0.000,     0.000,   1
  5788,'1 ',1,   2,  11,    60.227,     7.225,     0.000,     0.000,     0.000,     0.000,   1
  6228,'1 ',1,   3,  23,    17.745,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8579,'1 ',1,   3,  17,    98.489,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  4030,'1 ',1,   1,   1,    25.731,     5.525,     0.000,     0.000,     0.000,     0.000,   1
  2923,'1 ',1,   3,  20,    18.884,     4.774,     0.000,     0.000,     0.000,     0.000,   1
  8019,'1 ',1,   3,  23,    12.075,    -6.800,     0.000,     0.000,     0.000,     0.000,   1
  2173,'1 ',1,   2,  11,    27.992,     2.869,     0.000,     0.000,     0.000,     0.000,   1
  8887,'1 ',1,   3,  20,    70.559,    -7.969,     0.000,     0.000,     0.000,     0.000,   1
  6040,'1 ',1,   3,  15,    14.595,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  4908,'1 ',1,   1,   5,    97.060,    18.276,     0.000,     0.000,     0.000,     0.000,   1
  4841,'1 ',1,   1,   7,    27.028,     6.375,     0.000,     0.000,     0.000,     0.000,   1
  5606,'1 ',1,   2,   9,    61.036,    25.501,     0.000,     0.000,     0.000,     0.000,   1
  6456,'1 ',1,   3,  20,    40.530,    16.057,     0.000,     0.000,     0.000,     0.000,   1
  3723,'1 ',1,   3,  17,     9.345,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8497,'1 ',1,   3,  15,     1.785,    -5.100,     0.000,     0.000,     0.000,     0.000,   1
  2132,'1 ',1,   2,   9,    20.211,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  2142,'1 ',1,   2,   9,    12.429,     4.250,     0.000,     0.000,     0.000,     0.000,   1
  8255,'1 ',1,   1,   7,     9.946,   -13.388,     0.000,     0.000,     0.000,     0.000,   1
  8365,'1 ',1,   2,   9,    34.257,   -25.608,     0.000,     0.000,     0.000,     0.000,   1
  6112,'1 ',1,   3,  17,     4.725,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  8012,'1 ',1,   1,   1,     4.324,    -9.244,     0.000,     0.000,     0.000,     0.000,   1
  8336,'1 ',1,   2,   9,    12.733,    -5.950,     0.000,     0.000,     0.000,     0.000,   1
  3002,'1 ',1,   4,  22,    33.327,     6.090,     0.000,     0.000,     0.000,     0.000,   1
  3973,'1 ',1,   4,  22,    15.083,     1.157,     0.000,     0.000,     0.000,     0.000,   1
  8725,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  7032,'1 ',1,   4,  22,     3.727,     0.978,     0.000,     0.000,     0.000,     0.000,   1
  4149,'1 ',1,   1,   2,    27.136,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  3462,'1 ',1,   2,   8,     5.474,     0.426,     0.000,     0.000,     0.000,     0.000,   1
  2932,'1 ',1,   3,  21,    37.768,     2.334,     0.000,     0.000,     0.000,     0.000,   1
  2933,'1 ',1,   3,  21,    20.895,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  5902,'1 ',1,   2,  14,    61.945,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  4714,'1 ',1,   1,   5,    46.834,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  4824,'1 ',1,   1,   6,    28.001,     5.950,     0.000,     0.000,     0.000,     0.000,   1
  6224,'1 ',1,   3,  23,     4.721,     2.016,     0.000,     0.000,     0.000,     0.000,   1
  8371,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1583,'1 ',1,   1,   2,    69.624,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8252,'1 ',1,   1,   7,     9.081,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8405,'1 ',1,   2,  10,     4.339,     0.436,     0.000,     0.000,     0.000,     0.000,   1
  6458,'1 ',1,   3,  21,    24.129,     3.289,     0.000,     0.000,     0.000,     0.000,   1
  4710,'1 ',0,   1,   5,    25.081,     8.734,     0.000,     0.000,     0.000,     0.000,   1
  8406,'1 ',1,   2,  10,     8.300,     0.834,     0.000,     0.000,     0.000,     0.000,   1
  5056,'1 ',1,   2,   8,    50.021,     6.108,     0.000,     0.000,     0.000,     0.000,   1
  8221,'1 ',1,   1,   5,    13.846,     3.543,     0.000,     0.000,     0.000,     0.000,   1
  4650,'1 ',1,   1,   5,    81.060,    14.888,     0.000,     0.000,     0.000,     0.000,   1
  8543,'1 ',1,   3,  16,    29.400,     4.158,     0.000,     0.000,     0.000,     0.000,   1
  3449,'1 ',1,   2,   8,    52.750,     2.776,     0.000,     0.000,     0.000,     0.000,   1
  5546,'1 ',1,   2,  11,    36.379,     1.915,     0.000,     0.000,     0.000,     0.000,   1
  8281,'1 ',1,   1,   6,    38.920,     0.962,     0.000,     0.000,     0.000,     0.000,   1
  4648,'1 ',1,   1,   5,    54.358,     9.984,     0.000,     0.000,     0.000,     0.000,   1
  4028,'1 ',1,   1,   1,    32.109,     0.978,     0.000,     0.000,     0.000,     0.000,   1
  8330,'1 ',1,   2,   8,    39.613,     4.041,     0.000,     0.000,     0.000,     0.000,   1
  8802,'1 ',1,   3,  20,    12.740,     1.802,     0.000,     0.000,     0.000,     0.000,   1
  3922,'1 ',1,   3,  21,    32.413,     3.204,     0.000,     0.000,     0.000,     0.000,   1
  2322,'1 ',1,   2,  14,   141.221,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  2323,'1 ',1,   2,  14,    50.021,    10.666,     0.000,     0.000,     0.000,     0.000,   1
  8082,'1 ',1,   1,   2,    10.090,     2.409,     0.000,     0.000,     0.000,     0.000,   1
  8253,'1 ',1,   1,   7,     7.366,     1.078,     0.000,     0.000,     0.000,     0.000,   1
  4276,'1 ',1,   1,   2,    49.623,     2.309,     0.000,     0.000,     0.000,     0.000,   1
  8216,'1 ',1,   1,   5,    13.854,     2.500,     0.000,     0.000,     0.000,     0.000,   1
  8314,'1 ',1,   2,   8,    47.158,     4.811,     0.000,     0.000,     0.000,     0.000,   1
  5530,'1 ',1,   2,   9,    11.823,     1.827,     0.000,     0.000,     0.000,     0.000,   1
  5904,'1 ',1,   2,  14,    18.189,     2.811,     0.000,     0.000,     0.000,     0.000,   1
  8372,'1 ',1,   2,  10,    15.091,     1.539,     0.000,     0.000,     0.000,     0.000,   1
  8373,'1 ',1,   2,  10,    45.474,     2.405,     0.000,     0.000,     0.000,     0.000,   1
  8431,'1 ',1,   2,  12,    54.232,     5.450,     0.000,     0.000,     0.000,     0.000,   1
  6080,'1 ',1,   3,  16,    15.120,     2.266,     0.000,     0.000,     0.000,     0.000,   1
  6234,'1 ',1,   3,  23,    59.534,     8.921,     0.000,     0.000,     0.000,     0.000,   1
  6370,'1 ',1,   3,  20,    45.359,     2.798,     0.000,     0.000,     0.000,     0.000,   1
  8562,'1 ',1,   3,  16,    49.000,     6.931,     0.000,     0.000,     0.000,     0.000,   1
  6330,'1 ',1,   3,  23,    35.672,     2.201,     0.000,     0.000,     0.000,     0.000,   1
  8161,'1 ',1,   1,   5,    14.305,     2.627,     0.000,     0.000,     0.000,     0.000,   1
  4652,'1 ',1,   1,   5,    17.472,     3.209,     0.000,     0.000,     0.000,     0.000,   1
  8222,'1 ',1,   1,   5,    14.305,     2.627,     0.000,     0.000,     0.000,     0.000,   1
  8215,'1 ',1,   1,   5,    26.607,     4.887,     0.000,     0.000,     0.000,     0.000,   1
  4140,'1 ',1,   1,   2,    37.530,     5.889,     0.000,     0.000,     0.000,     0.000,   1
  5686,'1 ',1,   2,  11,    48.234,     4.920,     0.000,     0.000,     0.000,     0.000,   1
  5916,'1 ',1,   2,  14,    43.849,     7.280,     0.000,     0.000,     0.000,     0.000,   1
  8316,'1 ',1,   2,   8,    22.737,     6.422,     0.000,     0.000,     0.000,     0.000,   1
  8337,'1 ',1,   2,   8,     8.003,     0.804,     0.000,     0.000,     0.000,     0.000,   1
  8722,'1 ',1,   3,  20,   236.247,    16.307,     0.000,     0.000,     0.000,     0.000,   1
  8729,'1 ',1,   3,  20,    24.570,     1.696,     0.000,     0.000,     0.000,     0.000,   1
  5842,'1 ',1,   2,  14,    15.786,     0.642,     0.000,     0.000,     0.000,     0.000,   1
  4528,'1 ',1,   1,   5,    69.888,    11.095,     0.000,     0.000,     0.000,     0.000,   1
  4162,'1 ',1,   1,   2,    72.902,     3.334,     0.000,     0.000,     0.000,     0.000,   1
  5638,'1 ',1,   2,   9,    35.080,     5.436,     0.000,     0.000,     0.000,     0.000,   1
  5114,'1 ',1,   2,   8,    71.913,     7.590,     0.000,     0.000,     0.000,     0.000,   1
  6518,'1 ',1,   3,  21,    30.071,     1.694,     0.000,     0.000,     0.000,     0.000,   1
 0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  8006,'1 ',1,  -208.100,     0.000
  8201,'1 ',1,    -8.100,     0.000
  8441,'1 ',1,  -103.600,     0.000
  8500,'1 ',1,  -106.700,     0.000
  8600,'1 ',1,   -28.700,     0.000
  9601,'1 ',0,     0.000,     0.000
  9603,'1 ',1,   -16.800,     0.000
  9810,'1 ',1,  -108.400,     0.000
 0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1,'1 ',    -1.800,     0.000,     0.000,     0.000,1.00000,     0,   590.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
     2,'1 ',   281.900,     0.000,     0.000,     0.000,1.00000,     0,   666.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
     3,'1 ',   384.500,     0.000,     0.000,     0.000,1.00000,     0,   666.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    11,'1 ',   605.499,   161.613,   290.000,     0.000,0.98500,     0,   706.700, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   605.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    12,'2 ',   605.999,   151.342,   290.000,     0.000,0.98500,     0,   706.700, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   630.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    21,'1 ',   969.998,   175.488,   450.000,     0.000,0.98500,     0,  1095.110, 0.00000E+0, 3.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   970.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    22,'2 ',   929.998,   171.084,   450.000,     0.000,0.98500,     0,  1095.110, 0.00000E+0, 3.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   950.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   101,'1 ',   429.999,   104.683,   290.000,     0.000,0.98500,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   102,'2 ',   419.999,   103.692,   290.000,     0.000,0.98500,     0,   588.235, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   103,'3 ',   419.999,   104.178,   290.000,     0.000,0.98500,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   104,'4 ',   419.999,   105.772,   290.000,     0.000,0.98500,     0,   588.235, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   221,'1 ',   255.000,    47.853,   185.000,     0.000,0.98000,     0,   353.000, 0.00000E+0, 2.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   222,'2 ',   271.600,    63.884,   230.000,     0.000,0.98000,     0,   411.800, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   271.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   301,'1 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   302,'2 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   303,'3 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   304,'1 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   305,'2 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   306,'3 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   307,'1 ',     0.000,     8.805,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   309,'2 ',   200.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   311,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   312,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   313,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   314,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   321,'S ',   270.000,     0.000,   185.950,     0.000,0.95500,     0,   353.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   270.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   322,'S ',   230.000,     0.000,   185.950,     0.000,0.95500,     0,   353.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   270.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   323,'S ',   113.700,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   324,'S ',   210.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   325,'S ',   210.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   531,'1 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.235, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   532,'2 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   533,'3 ',   525.000,     0.000,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   534,'4 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   535,'5 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   536,'6 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   537,'7 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   538,'8 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   539,'9 ',   525.000,    95.371,   320.000,     0.000,0.98000,     0,   650.000, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   541,'A ',   525.000,    72.172,   320.000,     0.000,0.98000,     0,   650.000, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   544,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   545,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   546,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   547,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   603,'1 ',    56.350,     7.978,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   604,'2 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   605,'3 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   606,'S ',    84.280,    12.617,    52.600,     0.000,0.98000,     0,   137.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   607,'1 ',    56.350,     7.978,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   608,'2 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   609,'3 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   611,'S ',    84.280,    12.617,    52.600,     0.000,0.98000,     0,   137.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   612,'1 ',    52.920,     6.381,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   613,'2 ',    52.920,     0.000,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   614,'3 ',    52.920,     0.000,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   615,'S ',    83.100,    10.261,    52.600,     0.000,0.98000,     0,   113.000, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.100,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   616,'1 ',    70.000,     8.237,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   617,'2 ',    70.000,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   618,'3 ',    80.000,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   619,'S ',   103.340,    12.252,    65.100,     0.000,0.98000,     0,   166.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   621,'1 ',    84.280,     9.138,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   622,'2 ',    84.280,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   623,'3 ',    74.480,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   624,'S ',   121.520,    13.340,    65.100,     0.000,0.98000,     0,   166.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.520,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   625,'1 ',   100.000,    13.702,    60.700,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   626,'2 ',   100.000,    13.709,    60.700,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   627,'S ',    98.900,    13.694,    65.100,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   106.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   701,'1 ',   240.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   702,'2 ',   240.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   703,'3 ',     0.000,   -68.126,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   704,'4 ',     0.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   711,'1 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   712,'2 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   713,'3 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   714,'4 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   715,'5 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   716,'6 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   717,'G ',     0.000,     0.000,     7.000,     0.000,0.99000,     0,    15.000, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   801,'1 ',    15.000,     3.161,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 1.98400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   802,'2 ',    15.000,     3.280,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 3.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   803,'3 ',    15.000,     3.267,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 3.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   804,'4 ',    15.000,     2.635,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   811,'5 ',    20.000,    12.637,    51.100,     0.000,0.98000,     0,   117.222, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   841,'1 ',    30.000,     0.000,     6.000,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   842,'2 ',    30.000,     0.000,    37.770,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   843,'3 ',     0.000,     0.000,    37.770,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   851,'1 ',    10.000,     5.506,     8.324,     0.000,0.98000,     0,    23.300, 0.00000E+0, 2.14300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   852,'1 ',    10.000,     5.451,     8.324,     0.000,0.98000,     0,    23.300, 0.00000E+0, 2.14300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   861,'1 ',    10.000,     4.428,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   862,'1 ',    10.000,     4.194,    10.500,     0.000,0.98000,     0,    24.444, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   863,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   864,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   865,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   871,'G ',    10.400,     3.272,    10.000,     0.000,0.98000,     0,    23.000, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   873,'3 ',     4.600,     3.252,     7.400,     0.000,0.98000,     0,    17.000, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   881,'1 ',    10.000,     2.740,    19.350,     0.000,0.98000,     0,    44.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   882,'2 ',     5.000,     2.740,    19.350,     0.000,0.98000,     0,    44.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   891,'1 ',    30.000,     5.919,    32.320,     0.000,0.98000,     0,    74.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   892,'1 ',    20.000,     5.898,    32.320,     0.000,0.98000,     0,    74.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   895,'1 ',    20.000,     2.030,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   896,'2 ',    20.000,     2.031,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   898,'4 ',    20.000,     2.053,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1001,'1 ',   921.299,    47.614,   440.000,     0.000,0.99000,     0,  1057.500, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   931.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1002,'2 ',   921.999,    47.690,   440.000,     0.000,0.99000,     0,  1057.500, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1007,'1 ',     0.000,     0.000,    30.000,     0.000,0.95000,     0,    69.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1008,'1 ',     0.000,     0.000,    30.000,     0.000,0.95000,     0,    69.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1077,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1078,'2 ',    89.500,     6.537,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1078,'3 ',    89.500,     6.537,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1079,'S ',   158.500,     5.235,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1081,'1 ',   469.299,    21.811,   290.000,     0.000,0.96000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   469.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1082,'2 ',   469.299,    21.936,   290.000,     0.000,0.96000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   469.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1083,'3 ',   518.116,    29.031,   320.000,     0.000,0.96000,     0,   666.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1084,'4 ',   525.000,    29.816,   320.000,     0.000,0.96000,     0,   666.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1087,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1088,'2 ',    89.500,     7.323,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1088,'3 ',    89.500,     7.323,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1089,'S ',   158.500,     5.315,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1091,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1092,'2 ',    89.500,     7.415,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1092,'3 ',    89.500,     7.415,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1093,'S ',   158.500,     5.114,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1094,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1095,'2 ',    89.500,     7.856,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1095,'3 ',    89.500,     7.856,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1096,'S ',   158.500,     5.208,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1097,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1098,'2 ',    89.500,     7.489,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1098,'3 ',    89.500,     7.489,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1099,'S ',   158.500,     5.208,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1103,'3 ',   320.000,    55.890,   220.000,     0.000,0.95000,     0,   442.000, 0.00000E+0, 3.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   355.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1104,'4 ',   320.000,     6.000,   220.000,     0.000,0.95000,     0,   442.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   355.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1105,'5 ',   460.000,    15.881,   290.000,     0.000,0.95000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   483.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1106,'6 ',   520.000,    26.074,   320.000,     0.000,0.95000,     0,   679.235, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   536.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1201,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1202,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1203,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1204,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1205,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1206,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1211,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1212,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1213,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1214,'1 ',   248.000,     0.000,   156.400,     0.000,0.95000,     0,   297.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1401,'G ',    30.000,     8.132,    80.000,     0.000,0.98000,     0,   108.000, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.200,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8442,'1 ',     0.000,     0.000,    35.000,     0.000,0.98000,     0,    71.350, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8443,'1 ',    50.000,     0.000,    60.000,     0.000,0.98000,     0,   126.325, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   101.600,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8444,'1 ',    53.600,     0.000,    90.000,     0.000,0.98000,     0,   150.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8548,'1 ',     0.000,     0.000,    16.860,     0.000,1.00000,     0,    32.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8615,'1 ',     0.000,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9101,'1 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9102,'2 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9103,'S ',   161.000,    52.089,   113.300,     0.000,0.99000,     0,   215.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9104,'1 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9105,'2 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9106,'S ',   161.000,    52.089,   113.300,     0.000,0.99000,     0,   215.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9111,'1 ',   150.000,    47.755,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9112,'2 ',   150.000,    47.908,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9113,'3 ',   150.000,    47.749,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9114,'S ',   150.000,    78.340,   173.800,     0.000,1.00000,     0,   330.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   156.300,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9161,'1 ',   150.000,     0.000,    96.900,     0.000,0.99000,     0,   184.000, 0.00000E+0, 1.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9162,'1 ',   150.000,     0.000,    96.900,     0.000,0.99000,     0,   184.000, 0.00000E+0, 1.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9163,'1 ',   165.000,     0.000,   100.100,     0.000,0.99000,     0,   190.000, 0.00000E+0, 1.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9241,'1 ',   154.000,     0.000,    99.110,     0.000,0.95000,     0,   188.150, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9242,'2 ',   154.000,     0.000,    99.110,     0.000,0.95000,     0,   188.150, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9243,'S ',   172.000,     0.000,   115.890,     0.000,0.95000,     0,   220.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9301,'1 ',   552.000,    13.766,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9302,'1 ',   552.000,    12.599,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9303,'1 ',   552.000,    13.766,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9311,'1 ',   150.000,    30.446,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9312,'1 ',   150.000,    28.942,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9313,'1 ',   150.000,    28.817,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9314,'1 ',   206.600,    37.042,   150.000,     0.000,0.98000,     0,   300.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9323,'1 ',   300.000,    13.151,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9324,'1 ',   300.000,     9.818,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9325,'1 ',   300.000,     9.818,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9331,'1 ',   154.000,    37.046,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9332,'1 ',   154.000,    37.194,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9333,'1 ',   172.000,    34.126,   115.900,     0.000,0.98000,     0,   220.000, 0.00000E+0, 1.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9334,'1 ',   154.000,    36.973,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9335,'1 ',   154.000,    36.973,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9336,'1 ',   172.000,    34.078,   115.900,     0.000,0.98000,     0,   220.000, 0.00000E+0, 1.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9411,'1 ',   597.599,     0.000,   216.700,     0.000,0.99000,     0,   770.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   597.600,     0.000,   4,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9412,'1 ',   597.599,     0.000,   216.700,     0.000,0.99000,     0,   770.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   597.600,     0.000,   4,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9501,'1 ',   100.000,    11.592,   112.500,     0.000,0.98000,     0,   187.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9502,'1 ',     8.100,     0.000,    18.939,     0.000,0.98000,     0,    31.566, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.253,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9503,'1 ',   100.000,    15.477,   112.687,     0.000,0.98000,     0,   187.813, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.250,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9571,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9572,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9573,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9574,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,   125.500, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9575,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    42.050, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9576,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    87.050, 0.00000E+0, 1.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9577,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    42.050, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9578,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    87.050, 0.00000E+0, 1.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9581,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   174.430, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9582,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   174.430, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9586,'1 ',    50.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9587,'1 ',    56.700,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9588,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9589,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9594,'1 ',    -5.000,     0.000,    37.425,     0.000,1.00000,     0,    62.375, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9596,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9597,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9598,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,  -100.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9599,'1 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9600,'1 ',     6.700,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9601,'1 ',    28.700,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,  -100.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9602,'1 ',     0.000,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9603,'1 ',    16.800,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,   -10.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9604,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9611,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9612,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9613,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9614,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9615,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9616,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9617,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9618,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9619,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9620,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9621,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9622,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9623,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3102,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3222,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3162,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3282,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3302,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9807,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E-4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3332,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3362,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9810,'1 ',    80.000,     7.253,   100.000,     0.000,1.00000,     0,   148.264, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9810,'2 ',    28.400,     2.575,   100.000,     0.000,1.00000,     0,   148.264, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9811,'1 ',     0.000,     0.000,    42.500,     0.000,0.98000,     0,    70.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.700,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9812,'1 ',     8.100,     0.000,    42.900,     0.000,0.98000,     0,    71.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.250,   -10.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3422,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3412,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1752,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3342,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3352,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3402,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3452,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3522,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3662,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3702,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3682,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3722,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3732,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3762,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2682,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3792,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3812,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2802,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3892,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2902,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3882,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3932,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3972,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3952,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3482,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3552,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   897,'3 ',    20.000,     2.040,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   326,'S ',   220.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   315,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   316,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9564,'4 ',     0.000,     0.000,    39.240,     0.000,1.00000,     0,    65.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9565,'5 ',     0.000,     0.000,    39.240,     0.000,1.00000,     0,    65.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9701,'1 ',   154.000,     1.719,   110.000,     0.000,0.96000,     0,   208.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9702,'2 ',   154.000,     1.719,   110.000,     0.000,0.96000,     0,   208.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9703,'S ',   172.000,     1.995,   130.000,     0.000,0.96000,     0,   230.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3292,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3372,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2952,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   451,'1 ',    10.000,     0.000,    21.800,     0.000,0.98000,     0,    50.000, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   452,'2 ',    10.000,     0.000,    21.800,     0.000,0.98000,     0,    50.000, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8200,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8566,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8010,'1 ',     0.000,     0.000,  9999.000, -9999.000,1.00000,     0,   100.000, 2.02000E-2, 8.07100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000, -9999.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   411,'1 ',    10.000,    -1.000,    30.000,    -1.000,1.00000,     0,    68.000, 0.00000E+0, 3.18400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   875,'2 ',     5.000,    -0.610,    30.000,    -1.000,1.00000,     0,    45.000, 0.00000E+0, 3.18400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
 0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    10,     30,'1 ', 2.00000E-4, 3.80000E-3,   0.08910, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1550,'W ', 4.00000E-4, 6.10000E-3,   0.14440, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1750,'R ', 7.00000E-4, 1.09000E-2,   0.25710, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1750,'W ', 7.00000E-4, 1.09000E-2,   0.25710, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,    100,'1 ', 2.00000E-4, 2.80000E-3,   0.06610, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,   1550,'2 ', 3.00000E-4, 4.90000E-3,   0.11420, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,   1550,'4 ', 2.00000E-4, 3.60000E-3,   0.08510, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    51,   4127,'1 ', 3.00000E-4, 3.00000E-3,   0.00540,  412.15,  412.15,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    51,   7511,'1 ', 7.40000E-3, 4.56000E-2,   0.04410,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1550,'1 ', 4.00000E-4, 6.40000E-3,   0.14980, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.42,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1650,'R ', 4.00000E-4, 6.30000E-3,   0.14730, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1650,'W ', 4.00000E-4, 6.30000E-3,   0.14730, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3281,'M ', 2.60000E-3, 1.82000E-2,   0.12260,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3281,'O ', 2.60000E-3, 1.82000E-2,   0.12290,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3291,'1 ', 5.00000E-4, 4.40000E-3,   0.27630,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3291,'2 ', 5.00000E-4, 4.40000E-3,   0.27500,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3321,'1 ', 3.30000E-3, 2.27000E-2,   0.02310,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   4611,'3 ', 1.00000E-3, 6.80000E-3,   0.08100,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,    239,'1 ', 0.00000E+0, 2.00000E-4,   0.00430,  317.83,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   300,   2030,'1 ', 3.00000E-4, 4.80000E-3,   0.14430, 3280.59, 3280.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   300,   2030,'2 ', 3.00000E-4, 4.80000E-3,   0.14430, 3280.59, 3280.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   450,   7261,'O ', 7.00000E-4, 2.80000E-3,   0.00130,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   450,   7269,'M ', 0.00000E+0, 1.00000E-4,   0.00000,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,    540,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2150,'N ', 2.00000E-4, 2.90000E-3,   0.07150, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2150,'S ', 2.00000E-4, 2.90000E-3,   0.07150, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,  60530,'1 ', 1.00000E-4, 4.00000E-4,   0.29640, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2170,'W ', 3.00000E-4, 4.50000E-3,   0.14330, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2130,'R ', 9.00000E-4, 1.21000E-2,   0.25750, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2300,'1 ', 2.00000E-4, 2.80000E-3,   0.06980, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2350,'1 ', 1.00000E-4, 1.60000E-3,   0.03680, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2350,'2 ', 1.00000E-4, 1.70000E-3,   0.03980, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2490,'1 ', 8.00000E-4, 1.26000E-2,   0.30020, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,  60540,'1 ', 1.00000E-4, 3.00000E-4,   0.28860, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,    610,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   7650,'M ', 4.80000E-3, 3.29000E-2,   0.03200,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   3411,'1 ', 4.00000E-3, 2.68000E-2,   0.03430,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   3411,'2 ', 4.00000E-3, 2.68000E-2,   0.03510,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   8337,'1 ', 2.10000E-3, 2.60000E-3,   0.05040,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   7651,'O ', 4.80000E-3, 3.29000E-2,   0.03200,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   5027,'1 ', 1.70000E-3, 1.34000E-2,   0.21400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   3461,'W ', 5.20000E-3, 3.50000E-2,   0.08430,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'1 ', 3.00000E-4, 3.60000E-3,   0.05980, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'2 ', 3.00000E-4, 3.60000E-3,   0.05980, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'3 ', 2.00000E-4, 3.20000E-3,   0.08760, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   3000,'1 ', 1.30000E-3, 1.97000E-2,   0.43130, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'1 ', 2.00000E-4, 3.30000E-3,   0.07990, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'2 ', 2.00000E-4, 3.30000E-3,   0.07990, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'3 ', 2.00000E-4, 3.40000E-3,   0.07940, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   3000,'1 ', 1.40000E-3, 2.01000E-2,   0.44190, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    810,'1 ', 1.00000E-4, 4.00000E-4,   0.00620,  268.00,  268.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    840,'S ', 1.12000E-2, 7.66000E-2,   0.07460,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   2201,'N ', 5.20000E-3, 3.52000E-2,   0.04150,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   2201,'S ', 5.20000E-3, 3.52000E-2,   0.04200,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   5525,'1 ', 2.20000E-3, 1.65000E-2,   0.01880,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    840,'N ', 1.11000E-2, 7.62000E-2,   0.07420,  439.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    825,'S ', 9.00000E-3, 4.92000E-2,   0.02490,  249.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    825,'N ', 9.00000E-3, 4.92000E-2,   0.02490,  249.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   7668,'1 ', 2.30000E-3, 1.56000E-2,   0.01520,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    860,'M ', 2.50000E-3, 9.20000E-3,   0.00390,  170.10,  170.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    860,'O ', 2.50000E-3, 9.20000E-3,   0.00390,  170.10,  170.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    870,'1 ', 1.62000E-2, 6.76000E-2,   0.03110,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   2201,'M ', 7.20000E-3, 4.90000E-2,   0.05520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   2201,'O ', 7.20000E-3, 4.90000E-2,   0.05580,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   3481,'1 ', 1.09000E-2, 4.32000E-2,   0.02240,  185.16,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   6009,'M ', 6.20000E-3, 4.43000E-2,   0.07660,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   6009,'O ', 6.20000E-3, 4.42000E-2,   0.07660,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   870,    874,'1 ', 2.40000E-3, 9.90000E-3,   0.00650,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7650,'M ', 1.80000E-3, 1.05000E-2,   0.00990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7651,'O ', 1.80000E-3, 1.05000E-2,   0.00990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7660,'1 ', 3.70000E-3, 2.80000E-2,   0.06890,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7661,'2 ', 3.70000E-3, 2.80000E-2,   0.06890,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   890,   5525,'1 ', 1.40000E-3, 1.18000E-2,   0.01410,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   890,   7669,'2 ', 7.00000E-4, 5.30000E-3,   0.00520,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'1 ', 9.00000E-4, 1.51000E-2,   0.22720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'2 ', 9.00000E-4, 1.51000E-2,   0.22720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'3 ', 8.00000E-4, 1.61000E-2,   0.30730, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2930,'1 ', 1.80000E-3, 2.78000E-2,   0.68290, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 107.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1020,   3941,'1 ', 1.20000E-2, 5.87000E-2,   0.02810,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1020,   3921,'1 ', 6.00000E-4, 2.90000E-3,   0.02710,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   1090,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 2390.00, 2390.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2650,'1 ', 4.00000E-4, 6.90000E-3,   0.17000, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2670,'R ', 1.00000E-4, 1.40000E-3,   0.03430, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2680,'1 ', 0.00000E+0, 1.10000E-4,   0.00000, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1090,   2660,'3 ', 4.00000E-4, 6.90000E-3,   0.17030, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1090,   2670,'W ', 1.00000E-4, 1.40000E-3,   0.03420, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   1110,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   1120,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   2901,'1 ', 2.40000E-3, 1.59000E-2,   0.01520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   2901,'2 ', 2.40000E-3, 1.59000E-2,   0.01520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   3901,'4 ', 1.20000E-3, 7.90000E-3,   0.00770,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'1 ', 1.30000E-3, 8.90000E-3,   0.00860,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'2 ', 1.30000E-3, 8.90000E-3,   0.00860,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'3 ', 1.30000E-3, 8.80000E-3,   0.00850,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   3881,'1 ', 4.00000E-4, 3.20000E-3,   0.81190,  379.30,  379.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   3881,'2 ', 4.00000E-4, 3.20000E-3,   0.80970,  379.30,  379.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   8700,'R ', 6.00000E-4, 1.60000E-3,   0.04200,  412.14,  412.14,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   8700,'W ', 6.00000E-4, 1.60000E-3,   0.04200,  412.14,  412.14,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   1210,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   2851,'1 ', 6.00000E-4, 5.70000E-3,   0.36370,  197.15,  197.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.48,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   6361,'1 ', 5.00000E-4, 5.00000E-3,   0.29460,  197.15,  197.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.41,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   6367,'1 ', 4.00000E-4, 4.10000E-3,   0.12190,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   2851,'2 ', 3.00000E-4, 3.60000E-3,   0.11470,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'1 ', 0.00000E+0, 1.00000E-4,   0.00330,  484.40,  484.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'2 ', 0.00000E+0, 1.00000E-4,   0.00350,  484.40,  484.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'3 ', 0.00000E+0, 1.00000E-4,   0.00390,  515.30,  515.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1400,   3952,'1 ', 3.11000E-2, 1.70300E-1,   0.00000,  382.00,  382.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1497,   3472,'1 ', 1.87000E-1, 4.57000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1497,   3952,'1 ', 6.30000E-2, 1.16000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1499,   3472,'1 ', 1.91000E-1, 4.55000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1499,   3952,'1 ', 6.30000E-2, 1.16000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   1650,'1 ', 8.00000E-4, 1.29000E-2,   0.31660, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   1650,'2 ', 8.00000E-4, 1.29000E-2,   0.31660, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   9410,'R ', 7.99999E-4, 1.44000E-2,   0.29510, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   9410,'W ', 9.00000E-4, 1.43000E-2,   0.29520, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   4001,'R ', 7.40000E-3, 6.62000E-2,   0.06620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   7263,'M ', 5.00000E-4, 4.50000E-3,   0.10350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   7264,'O ', 5.00000E-4, 4.50000E-3,   0.10350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   3101,'M ', 1.00000E-3, 9.00000E-3,   0.00880,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   3101,'O ', 1.00000E-3, 9.00000E-3,   0.00880,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,    410,'W ', 8.60000E-3, 7.67000E-2,   0.07480,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1550,   1700,'R ', 5.00000E-4, 7.80000E-3,   0.18360, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1550,   1700,'W ', 5.00000E-4, 7.80000E-3,   0.18360, 2141.70, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'1 ', 4.00000E-4, 4.10000E-3,   0.00410,  558.30,  558.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'2 ', 4.00000E-4, 4.10000E-3,   0.00410,  558.30,  558.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'3 ', 3.00000E-4, 2.30000E-3,   0.08080,  542.66,  542.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'4 ', 3.00000E-4, 2.30000E-3,   0.08220,  542.66,  542.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3141,'M ', 1.80000E-3, 1.41000E-2,   0.01390,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3141,'O ', 1.80000E-3, 1.41000E-2,   0.01390,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   4109,'R ', 7.00000E-4, 4.40000E-3,   0.20770,  435.03,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   4109,'W ', 7.00000E-4, 4.40000E-3,   0.20830,  435.03,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   7530,'M ', 2.10000E-3, 1.20000E-2,   0.01130,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   7534,'O ', 2.10000E-3, 1.20000E-2,   0.01130,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4143,'R ', 2.00000E-4, 1.40000E-3,   0.08180,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4143,'W ', 3.00000E-4, 1.40000E-3,   0.07940,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4255,'1 ', 1.00000E-4, 1.20000E-3,   0.06490,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7517,'2 ', 1.00000E-4, 1.20000E-3,   0.06490,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4265,'1 ', 2.00000E-4, 1.90000E-3,   0.11240,  317.34,  317.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7515,'R ', 2.00000E-4, 1.20000E-3,   0.07010,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7516,'W ', 2.00000E-4, 1.20000E-3,   0.07010,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4275,'1 ', 1.00000E-4, 8.00000E-4,   0.04530,  280.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7119,'1 ', 3.00000E-4, 2.20000E-3,   0.11160,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7585,'1 ', 2.00000E-4, 2.80000E-3,   0.07520,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   4425,'W ', 2.00000E-4, 2.60000E-3,   0.13330,  200.50,  200.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   4427,'R ', 3.00000E-4, 1.80000E-3,   0.12150,  253.21,  253.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   8101,'1 ', 0.00000E+0, 2.00000E-4,   0.01460,  132.50,  132.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   8101,'2 ', 0.00000E+0, 2.00000E-4,   0.01490,  132.50,  132.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7559,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,   1700,'R ', 4.00000E-4, 5.70000E-3,   0.13320, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,   1700,'W ', 4.00000E-4, 5.70000E-3,   0.13320, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,     40,'R ', 5.00000E-4, 8.40000E-3,   0.17050, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,     40,'W ', 5.00000E-4, 8.40000E-3,   0.16990, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7550,'1 ', 5.00000E-4, 7.70000E-3,   0.00860,  499.72,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7551,'2 ', 5.00000E-4, 7.70000E-3,   0.00860,  499.72,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   8140,'R ', 7.00000E-4, 5.90000E-3,   0.00590,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   8140,'W ', 7.00000E-4, 5.90000E-3,   0.00590,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7570,'O ', 7.00000E-4, 5.10000E-3,   0.00520,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7574,'2 ', 1.20000E-3, 9.20000E-3,   0.00930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   3221,'M ', 1.50000E-3, 1.09000E-2,   0.11320,  499.72,  503.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7573,'1 ', 1.20000E-3, 9.20000E-3,   0.00920,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1700,   1900,'M ', 1.20000E-3, 1.22000E-2,   0.25600, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1700,   1900,'O ', 1.20000E-3, 1.22000E-2,   0.25240, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4353,'1 ', 7.00000E-4, 6.30000E-3,   0.20390,  287.50,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4357,'1 ', 1.00000E-3, 7.90000E-3,   0.26770,  287.50,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4551,'1 ', 1.50000E-3, 9.10000E-3,   0.07410,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4551,'2 ', 1.50000E-3, 9.10000E-3,   0.07380,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4554,'M ', 9.00000E-4, 5.20000E-3,   0.04810,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4554,'O ', 1.50000E-3, 5.30000E-3,   0.02160,  242.61,  242.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.39,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4573,'R ', 1.00000E-4, 2.40000E-3,   0.15040,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4573,'W ', 2.00000E-4, 2.50000E-3,   0.14070,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4575,'1 ', 3.00000E-4, 5.20000E-3,   0.33520,  319.30,  319.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4903,'M ', 3.10000E-3, 1.74000E-2,   0.02200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4903,'O ', 3.10000E-3, 1.74000E-2,   0.02200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   7563,'R ', 1.80000E-3, 1.20000E-2,   0.15490,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   7564,'W ', 1.80000E-3, 1.18000E-2,   0.15700,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1910,'R ', 6.00000E-4, 9.40000E-3,   0.21990, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1910,'W ', 6.00000E-4, 9.30000E-3,   0.21980, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   9160,'1 ', 2.00000E-4, 1.50000E-3,   0.01500, 1070.80, 1070.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   9160,'2 ', 2.00000E-4, 1.40000E-3,   0.01500, 1070.80, 1070.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1580,'1 ', 3.00000E-4, 5.10000E-3,   0.35710, 2182.22, 2182.22,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1580,'2 ', 3.00000E-4, 5.10000E-3,   0.35710, 2182.20, 2182.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4603,'R ', 7.00000E-4, 9.00000E-4,   0.08010,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4603,'W ', 1.00000E-4, 7.00000E-4,   0.17720,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4611,'M ', 1.00000E-3, 8.10000E-3,   0.43000,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4611,'O ', 9.00000E-4, 8.20000E-3,   0.44390,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4901,'1 ', 1.00000E-3, 7.80000E-3,   0.06110,  436.10,  436.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4905,'2 ', 1.00000E-3, 7.80000E-3,   0.06130,  436.10,  436.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   7604,'1 ', 7.00000E-4, 6.20000E-3,   0.00610,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   7605,'2 ', 7.00000E-4, 6.20000E-3,   0.00610,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'1 ', 1.40000E-3, 1.06000E-2,   0.08370,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'3 ', 1.30000E-3, 1.06000E-2,   0.08340,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'4 ', 1.30000E-3, 1.06000E-2,   0.08350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4607,'2 ', 1.60000E-3, 1.25000E-2,   0.05500,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4635,'W ', 3.00000E-4, 1.20000E-3,   0.03650,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4637,'R ', 2.00000E-4, 1.20000E-3,   0.03150,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   7583,'1 ', 1.10000E-3, 9.80000E-3,   0.02140,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   7584,'2 ', 1.10000E-3, 9.80000E-3,   0.02140,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   1861,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   4759,'R ', 1.00000E-4, 6.00000E-4,   0.07290,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   4759,'W ', 1.00000E-4, 6.00000E-4,   0.07290,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   7635,'1 ', 1.20000E-3, 1.03000E-2,   0.49820,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   1871,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   3341,'R ', 5.00000E-4, 4.80000E-3,   0.47660,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   3341,'W ', 5.00000E-4, 4.70000E-3,   0.47490,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   4705,'1 ', 1.00000E-3, 8.50000E-3,   0.94090,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   8258,'1 ', 0.00000E+0, 3.00000E-4,   0.00730,  416.33,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1871,   4757,'1 ', 2.00000E-4, 1.30000E-3,   0.18080,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1871,   4757,'2 ', 2.00000E-4, 1.30000E-3,   0.17910,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   2100,'M ', 2.60000E-3, 2.75000E-2,   0.51720, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   2100,'O ', 2.60000E-3, 2.75000E-2,   0.51960, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   1910,'1 ', 0.00000E+0, 1.00000E-6,   0.10540, 3508.00, 3508.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,     40,'W ', 1.40000E-3, 2.27000E-2,   0.53020, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   8998,'1 ', 1.70000E-3, 2.71000E-2,   0.66520, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   3361,'1 ', 1.00000E-4, 8.00000E-4,   0.08670,  537.64,  537.65,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   3361,'2 ', 1.00000E-4, 8.00000E-4,   0.08670,  537.64,  537.65,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4811,'R ', 4.00000E-4, 3.00000E-3,   0.09150,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.48,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4819,'1 ', 6.00000E-4, 5.10000E-3,   0.02100,  269.64,  269.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.22,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4819,'2 ', 6.00000E-4, 4.80000E-3,   0.04060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.22,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   7262,'M ', 6.00000E-4, 4.40000E-3,   0.22870,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   8260,'1 ', 1.00000E-4, 8.00000E-4,   0.00070,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.58,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61903,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61904,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61905,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61906,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4805,'W ', 1.20000E-3, 1.07000E-2,   0.03990,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4805,'R ', 1.20000E-3, 1.07000E-2,   0.04750,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   1911,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,  683.20,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'2 ', 5.00000E-4, 7.80000E-3,   0.18280, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'3 ', 5.00000E-4, 7.60000E-3,   0.18290, 2182.00, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'4 ', 4.00000E-4, 7.60000E-3,   0.18290, 2182.00, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,     40,'R ', 1.40000E-3, 2.26000E-2,   0.53430, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2030,'R ', 2.00000E-4, 2.60000E-3,   0.10550, 2187.06, 2187.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2030,'W ', 2.00000E-4, 2.60000E-3,   0.10550, 2187.06, 2187.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   3371,'1 ', 2.00000E-3, 1.76000E-2,   0.01720,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   3371,'2 ', 2.00000E-3, 1.76000E-2,   0.01720,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7627,'R ', 2.60000E-3, 1.43000E-2,   0.01330,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7628,'W ', 2.60000E-3, 1.43000E-2,   0.01330,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7630,'R ', 2.20000E-3, 1.50000E-2,   0.01730,  440.00,  439.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7639,'W ', 2.20000E-3, 1.50000E-2,   0.01750,  440.00,  439.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   9110,'R ', 0.00000E+0, 2.00000E-4,   0.02970, 1093.00, 1093.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   9110,'W ', 0.00000E+0, 2.00000E-4,   0.02850, 1093.00, 1093.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,  61913,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,  61914,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   2130,'W ', 1.00000E-3, 1.44000E-2,   0.30120, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   2130,'R ', 7.00000E-4, 1.43000E-2,   0.29890, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   8999,'1 ', 1.30000E-3, 2.08000E-2,   0.51100, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   3421,'R ', 8.00000E-4, 7.00000E-3,   0.00810,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   3421,'W ', 7.00000E-4, 6.90000E-3,   0.00730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5003,'R ', 1.70000E-3, 1.42000E-2,   0.03440,  499.72,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5005,'W ', 1.50000E-3, 1.31000E-2,   0.06850,  499.50,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5017,'M ', 1.40000E-3, 1.29000E-2,   0.09200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5017,'O ', 1.40000E-3, 1.29000E-2,   0.09200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5021,'R ', 1.20000E-3, 9.80000E-3,   0.10710,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.95,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5021,'W ', 1.20000E-3, 9.80000E-3,   0.10710,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.95,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   7650,'M ', 7.80000E-3, 4.44000E-2,   0.04120,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   7651,'O ', 7.80000E-3, 4.44000E-2,   0.04120,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62004,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62005,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62006,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2100,   2660,'M ', 4.90000E-3, 5.19000E-2,   0.94750, 1196.31, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 167.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2100,   2660,'O ', 4.90000E-3, 5.17000E-2,   0.99770, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 167.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   8996,'1 ', 6.00000E-4, 8.50000E-3,   0.20970, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   8997,'2 ', 6.00000E-4, 8.50000E-3,   0.20970, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   2170,'1 ', 1.00000E-4, 1.40000E-3,   0.09800, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   2170,'2 ', 1.00000E-4, 1.40000E-3,   0.09800, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2351,'M ', 2.20000E-3, 1.62000E-2,   0.03140,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2351,'O ', 2.20000E-3, 1.62000E-2,   0.03180,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   3531,'W ', 2.10000E-3, 1.86000E-2,   0.01810,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5657,'R ', 1.00000E-4, 1.30000E-3,   0.14740,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5657,'W ', 1.00000E-4, 1.10000E-3,   0.14690,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5659,'1 ', 5.00000E-4, 4.80000E-3,   0.08610,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2171,'R ', 2.00000E-4, 2.30000E-3,   0.29100,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2171,'W ', 2.00000E-4, 2.50000E-3,   0.29150,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   7686,'R ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   7687,'W ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5545,'1 ', 1.40000E-3, 9.80000E-3,   0.05140,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5545,'2 ', 1.40000E-3, 9.80000E-3,   0.05140,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5685,'1 ', 5.00000E-4, 2.80000E-3,   0.31870,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5685,'2 ', 5.00000E-4, 2.80000E-3,   0.31870,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5601,'M ', 7.00000E-4, 5.30000E-3,   0.09470,  499.72,  446.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5601,'O ', 6.00000E-4, 4.80000E-3,   0.16650,  429.40,  429.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5787,'1 ', 9.00000E-4, 6.80000E-3,   0.26240,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5787,'2 ', 9.00000E-4, 6.80000E-3,   0.26240,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   7674,'1 ', 7.00000E-4, 4.50000E-3,   0.07500,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   7675,'2 ', 7.00000E-4, 4.50000E-3,   0.07500,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   2253,'1 ', 4.00000E-4,-9.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   2256,'2 ', 3.00000E-4,-6.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   5683,'1 ', 3.00000E-4, 2.90000E-3,   0.13630,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   5789,'1 ', 3.00000E-4, 2.50000E-3,   0.07700,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8400,'1 ', 5.00000E-4, 1.30000E-3,   0.02740,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8400,'2 ', 5.00000E-4, 1.20000E-3,   0.02790,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7709,'1 ', 6.00000E-4, 7.40000E-3,   0.20270,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8403,'1 ', 6.00000E-4, 7.40000E-3,   0.23320,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8404,'1 ', 3.00000E-4, 3.50000E-3,   0.09670,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7686,'R ', 1.60000E-3, 1.44000E-2,   0.01410,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7687,'W ', 1.60000E-3, 1.44000E-2,   0.01410,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2300,   2350,'1 ', 2.00000E-4, 3.30000E-3,   0.08050, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   8432,'1 ', 1.00000E-4, 2.00000E-4,   0.00350,  179.30,  179.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   9240,'R ', 0.00000E+0, 4.00000E-4,   0.04750,  652.53,  652.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   9240,'W ', 0.00000E+0, 4.00000E-4,   0.04950,  652.53,  652.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   2302,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2400,'1 ', 7.00000E-4, 1.03000E-2,   0.24460, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2400,'2 ', 7.00000E-4, 1.03000E-2,   0.24460, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2490,'1 ', 7.00000E-4, 1.10000E-2,   0.25970, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   7750,'R ', 2.00000E-3, 1.39000E-2,   0.04500,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   7751,'W ', 2.10000E-3, 1.39000E-2,   0.04590,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   8440,'1 ', 4.00000E-4, 1.60000E-3,   0.02380,  175.70,  175.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2490,'1 ', 2.00000E-4, 3.60000E-3,   0.08960, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2490,'2 ', 2.00000E-4, 3.60000E-3,   0.08960, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2320,'1 ', 4.00000E-4, 6.00000E-3,   0.14820, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2320,'2 ', 4.00000E-4, 6.00000E-3,   0.14820, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5905,'1 ', 2.20000E-3, 1.93000E-2,   0.03220,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5905,'2 ', 2.20000E-3, 1.93000E-2,   0.03050,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5909,'1 ', 1.30000E-3, 1.15000E-2,   0.24820,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5909,'2 ', 1.20000E-3, 1.14000E-2,   0.24730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5915,'1 ', 8.00000E-4, 7.50000E-3,   0.06590,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5915,'2 ', 8.00000E-4, 7.50000E-3,   0.06590,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2490,'4 ', 0.00000E+0, 1.00000E-6,   0.00000, 3585.00, 3585.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2500,'1 ', 9.00000E-4, 1.34000E-2,   0.32800, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2500,'2 ', 9.00000E-4, 1.34000E-2,   0.32800, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   9320,'R ', 1.20000E-3, 2.00000E-2,   0.37500, 3193.35, 3193.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   9320,'W ', 1.30000E-3, 1.99000E-2,   0.37500, 3193.35, 3193.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   8996,'1 ', 3.00000E-4, 4.10000E-3,   0.10090, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   8997,'2 ', 3.00000E-4, 4.10000E-3,   0.10090, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   2500,'3 ', 1.10000E-3, 1.64000E-2,   0.40170, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   8998,'1 ', 3.00000E-4, 5.10000E-3,   0.12660, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   8999,'2 ', 3.00000E-4, 5.10000E-3,   0.12660, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   2930,'W ', 2.60000E-3, 4.08000E-2,   1.00120, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 157.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2600,'1 ', 1.20000E-3, 1.84000E-2,   1.01720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  72.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2600,'2 ', 1.20000E-3, 1.87000E-2,   0.98580, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   9300,'1 ', 8.00000E-4, 1.30000E-2,   0.24620, 3193.30, 3193.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   9300,'2 ', 8.00000E-4, 1.30000E-2,   0.25660, 3193.30, 3193.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2930,'R ', 1.90000E-3, 2.97000E-2,   0.72970, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   2511,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'M ', 4.60000E-3, 2.40000E-2,   0.02530,  598.97,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'O ', 4.60000E-3, 2.40000E-2,   0.02530,  598.97,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3701,'N ', 3.90000E-3, 3.47000E-2,   0.03380,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3701,'S ', 3.90000E-3, 3.47000E-2,   0.03380,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   6009,'R ', 6.60000E-3, 4.92000E-2,   0.08120,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   8500,'1 ', 2.60000E-3, 2.34000E-2,   0.02280,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   8500,'2 ', 2.60000E-3, 2.31000E-2,   0.02250,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'W ', 5.60000E-3, 4.23000E-2,   0.09770,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,  25000,'3 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'M ', 1.40000E-3, 1.07000E-2,   0.01410,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'N ', 1.10000E-3, 9.60000E-3,   0.00940,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'O ', 1.40000E-3, 1.07000E-2,   0.01430,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'S ', 1.10000E-3, 9.60000E-3,   0.00940,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   6017,'M ', 8.30000E-3, 4.70000E-2,   0.07450,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   6017,'O ', 8.20000E-3, 4.70000E-2,   0.07580,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   9310,'1 ', 2.00000E-4, 3.20000E-3,   0.01360, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   9310,'2 ', 3.00000E-4, 3.20000E-3,   0.01360, 1115.40, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,  25000,'3 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2600,   2650,'1 ', 7.00000E-4, 1.08000E-2,   0.83060, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2600,   2650,'2 ', 7.00000E-4, 1.14000E-2,   0.84190, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   2611,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6073,'1 ', 4.00000E-4, 3.50000E-3,   0.00780,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6073,'2 ', 4.00000E-4, 3.50000E-3,   0.00940,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6075,'R ', 8.00000E-4, 6.20000E-3,   0.02130,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6075,'W ', 8.00000E-4, 6.20000E-3,   0.02350,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8526,'1 ', 1.00000E-4, 1.10000E-3,   0.03100,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8541,'1 ', 2.00000E-4, 1.00000E-3,   0.04130,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8555,'R ', 1.00000E-4, 4.00000E-4,   0.06910,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8562,'1 ', 2.00000E-4, 1.00000E-3,   0.11480,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   8246,'1 ', 1.00000E-4, 1.20000E-3,   0.03290,  301.17,  301.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'3 ', 6.00000E-4, 3.60000E-3,   0.11530,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'4 ', 6.00000E-4, 3.70000E-3,   0.11180,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'1 ', 4.00000E-4, 3.10000E-3,   0.06730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'2 ', 4.00000E-4, 3.10000E-3,   0.06850,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2670,'R ', 3.00000E-4, 4.20000E-3,   0.10330, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2930,'1 ', 3.00000E-4, 5.10000E-3,   0.12610, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2930,'2 ', 3.00000E-4, 5.10000E-3,   0.12610, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3721,'1 ', 4.20000E-3, 2.33000E-2,   0.02190,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3721,'2 ', 4.20000E-3, 2.33000E-2,   0.02190,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3761,'M ', 4.30000E-3, 2.49000E-2,   0.02360,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3761,'O ', 4.30000E-3, 2.49000E-2,   0.02360,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   7827,'3 ', 2.00000E-4, 1.40000E-3,   0.00140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   7828,'4 ', 2.00000E-4, 1.40000E-3,   0.00140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2670,'W ', 3.00000E-4, 4.20000E-3,   0.10310, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2750,'M ', 7.00000E-4, 7.70000E-3,   0.13750, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2750,'O ', 7.00000E-4, 7.60000E-3,   0.13600, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   3791,'2 ', 3.40000E-3, 1.99000E-2,   0.01880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   3791,'3 ', 3.40000E-3, 1.99000E-2,   0.01880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   6139,'1 ', 4.70000E-3, 2.51000E-2,   0.03540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   8574,'1 ', 7.00000E-4, 5.70000E-3,   0.02310,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   7839,'1 ', 3.30000E-3, 1.85000E-2,   0.01740,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6129,'R ', 7.00000E-4, 5.00000E-3,   0.01430,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6129,'W ', 7.00000E-4, 5.10000E-3,   0.01510,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   8576,'R ', 0.00000E+0, 2.00000E-4,   0.02760,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   8576,'W ', 0.00000E+0, 2.00000E-4,   0.02720,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6111,'1 ', 6.00000E-4, 3.30000E-3,   0.37030,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6111,'2 ', 6.00000E-4, 3.30000E-3,   0.37030,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6127,'1 ', 3.00000E-4, 1.60000E-3,   0.26590,  538.20,  538.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6127,'2 ', 3.00000E-4, 1.70000E-3,   0.26540,  538.20,  538.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2750,   2900,'R ', 5.00000E-4, 5.20000E-3,   0.09040, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2750,   2900,'W ', 5.00000E-4, 5.20000E-3,   0.09270, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3791,'1 ', 2.60000E-3, 1.47000E-2,   0.07930,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  12.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'1 ', 7.00000E-4, 5.50000E-3,   0.14940,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'2 ', 7.00000E-4, 5.50000E-3,   0.14940,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'3 ', 6.00000E-4, 5.30000E-3,   0.06990,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'4 ', 6.00000E-4, 5.30000E-3,   0.06930,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   7853,'M ', 1.70000E-3, 9.50000E-3,   0.14670,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   7854,'O ', 1.70000E-3, 9.50000E-3,   0.14630,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   8600,'1 ', 5.00000E-4, 3.30000E-3,   0.07690,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   8019,'1 ', 5.00000E-4, 4.80000E-3,   0.10370,  290.00,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   6233,'1 ', 5.00000E-4, 2.50000E-3,   0.28590,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   6233,'2 ', 5.00000E-4, 2.50000E-3,   0.28590,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6305,'1 ', 2.00000E-4, 1.80000E-3,   0.11850,  221.70,  221.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6305,'2 ', 2.00000E-4, 1.80000E-3,   0.11830,  221.70,  221.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6309,'2 ', 2.00000E-4, 8.00000E-4,   0.09380,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6311,'R ', 1.00000E-4, 1.10000E-3,   0.10710,  349.68,  349.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6311,'W ', 2.00000E-4, 1.00000E-3,   0.10740,  349.68,  349.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6353,'1 ', 5.00000E-4, 6.10000E-3,   0.33760,  228.70,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   8621,'R ', 2.00000E-4, 1.40000E-3,   0.04160,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   8621,'W ', 2.00000E-4, 1.40000E-3,   0.04350,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6301,'M ', 1.00000E-4, 9.00000E-4,   0.09260,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6301,'O ', 1.00000E-4, 9.00000E-4,   0.23040,  511.98,  511.98,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6309,'1 ', 2.00000E-4, 8.00000E-4,   0.09380,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6353,'2 ', 5.00000E-4, 6.10000E-3,   0.33980,  228.70,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6353,'1 ', 3.00000E-4, 3.20000E-3,   0.17980,  224.50,  224.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6361,'1 ', 4.00000E-4, 4.40000E-3,   0.24000,  213.30,  213.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6367,'1 ', 3.00000E-4, 2.10000E-3,   0.07290,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6369,'1 ', 1.00000E-4, 8.00000E-4,   0.07870,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6369,'2 ', 1.00000E-4, 8.00000E-4,   0.07870,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6353,'2 ', 3.00000E-4, 3.20000E-3,   0.17980,  224.50,  224.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6409,'1 ', 3.00000E-4, 1.80000E-3,   0.20630,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6409,'2 ', 3.00000E-4, 1.80000E-3,   0.20630,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2900,   2950,'R ', 5.00000E-4, 8.40000E-3,   0.19790, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2900,   2950,'W ', 5.00000E-4, 8.40000E-3,   0.19790, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   3901,'4 ', 9.00000E-4, 6.50000E-3,   0.00630,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7853,'M ', 1.90000E-3, 1.16000E-2,   0.01090,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7854,'O ', 1.90000E-3, 1.16000E-2,   0.01090,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7892,'S ', 8.00000E-4, 5.70000E-3,   0.00560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7893,'N ', 8.00000E-4, 5.70000E-3,   0.00560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   2921,'1 ', 1.00000E-4, 1.00000E-4,   0.03780,  438.10,  438.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   2921,'2 ', 1.00000E-4, 1.00000E-4,   0.03900,  438.10,  438.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6369,'1 ', 1.90000E-3, 3.70000E-3,   0.08990,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6369,'2 ', 1.90000E-3, 3.70000E-3,   0.08990,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6407,'1 ', 6.00000E-4, 3.30000E-3,   0.37500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6407,'2 ', 6.00000E-4, 3.30000E-3,   0.37500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2950,   2930,'1 ', 9.00000E-4, 1.47000E-2,   0.35980, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'M ', 3.70000E-3, 2.23000E-2,   0.02110,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'O ', 3.70000E-3, 2.23000E-2,   0.02110,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'R ', 2.80000E-3, 2.47000E-2,   0.02410,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'W ', 2.80000E-3, 2.47000E-2,   0.02410,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3941,'M ', 7.60000E-3, 4.05000E-2,   0.02610,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3941,'O ', 7.60000E-3, 4.05000E-2,   0.02600,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   6517,'1 ', 2.00000E-3, 1.58000E-2,   0.40110,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   6517,'2 ', 2.00000E-3, 1.58000E-2,   0.40110,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7019,'1 ', 6.90000E-3, 6.15000E-2,   0.10550,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7019,'2 ', 6.90000E-3, 6.15000E-2,   0.10510,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7952,'1 ', 2.50000E-3, 2.21000E-2,   0.02620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7953,'2 ', 2.50000E-3, 2.21000E-2,   0.02620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   4011,'1 ', 5.00000E-4, 5.30000E-3,   0.52910,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   4011,'2 ', 5.00000E-4, 5.30000E-3,   0.52910,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   7263,'M ', 7.00000E-4, 4.00000E-3,   0.00380,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   7264,'O ', 7.00000E-4, 4.00000E-3,   0.00380,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7511,'M ', 1.00000E-4, 4.00000E-4,   0.03730,  285.30,  285.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7512,'O ', 1.00000E-4, 7.00000E-4,   0.03720,  285.30,  285.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7513,'M ', 2.00000E-4, 1.80000E-3,   0.00170,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7514,'O ', 2.00000E-4, 1.70000E-3,   0.00170,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   8021,'O ', 9.00000E-4, 8.30000E-3,   0.00810,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   4148,'1 ', 2.00000E-4, 3.00000E-3,   0.16860,  196.31,  196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   8020,'M ', 1.00000E-3, 9.60000E-3,   0.08060,  278.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3141,   7518,'1 ', 1.50000E-3, 1.32000E-2,   0.01290,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3141,   7519,'2 ', 1.50000E-3, 1.32000E-2,   0.01290,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3161,   4213,'1 ', 7.00000E-4, 3.90000E-3,   0.04570,  370.00,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3161,   7534,'O ', 1.20000E-3, 6.50000E-3,   0.00610,  370.30,  370.30,  370.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3201,   7563,'R ', 2.00000E-4, 1.60000E-3,   0.08110,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3201,   7564,'W ', 2.00000E-4, 1.60000E-3,   0.08110,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7571,'M ', 1.00000E-4, 1.10000E-3,   0.04050,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7572,'O ', 1.00000E-4, 1.10000E-3,   0.04050,  198.60,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7570,'O ', 8.00000E-4, 6.50000E-3,   0.05330,  499.72,  503.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7573,'1 ', 2.00000E-4, 2.40000E-3,   0.04930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7574,'2 ', 2.00000E-4, 2.40000E-3,   0.04930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7578,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7579,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3231,   3241,'1 ', 5.00000E-4, 4.70000E-3,   0.10400,  245.40,  245.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3231,   7587,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7587,'2 ', 5.00000E-4, 4.70000E-3,   0.10400,  245.40,  245.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   3281,'M ', 1.20000E-3, 9.70000E-3,   0.01630,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   3281,'O ', 1.20000E-3, 9.70000E-3,   0.01630,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   4207,'1 ', 1.20000E-3, 6.50000E-3,   0.16100,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7534,'O ', 2.10000E-3, 1.14000E-2,   0.16530,  370.30,  370.30,  370.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7581,'1 ', 3.00000E-4, 1.60000E-3,   0.00150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7582,'1 ', 3.00000E-4, 1.60000E-3,   0.00150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   8160,'R ', 4.00000E-4, 3.70000E-3,   0.10030,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   8160,'W ', 4.00000E-4, 3.70000E-3,   0.10070,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7604,'1 ', 5.00000E-4, 4.50000E-3,   0.01120,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7605,'2 ', 5.00000E-4, 4.50000E-3,   0.01120,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7583,'1 ', 1.00000E-4, 1.10000E-3,   0.01290,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7584,'2 ', 1.00000E-4, 1.10000E-3,   0.01290,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4611,'M ', 3.00000E-4, 3.00000E-3,   0.17490,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4611,'O ', 3.00000E-4, 3.10000E-3,   0.17670,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4651,'1 ', 5.00000E-4, 5.70000E-3,   0.31720,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4651,'2 ', 5.00000E-4, 5.70000E-3,   0.31720,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4607,'2 ', 1.40000E-3, 1.09000E-2,   0.10100,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4617,'1 ', 1.40000E-3, 7.60000E-3,   0.24660,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4627,'1 ', 1.00000E-4, 1.20000E-3,   0.16320,  561.05,  561.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4629,'1 ', 1.00000E-4, 1.30000E-3,   0.37680,  557.72,  557.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   7609,'1 ', 3.00000E-4, 1.70000E-3,   0.00460,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   8203,'R ', 2.00000E-4, 1.60000E-3,   0.14250,  315.67,  315.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   8203,'W ', 2.00000E-4, 1.60000E-3,   0.14240,  315.70,  315.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4715,'1 ', 1.00000E-4, 7.00000E-4,   0.13310,  684.88,  684.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4715,'2 ', 1.00000E-4, 1.00000E-3,   0.09780,  684.88,  684.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   7601,'1 ', 1.90000E-3, 1.32000E-2,   0.01280,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  10.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   9100,'1 ', 1.70000E-3, 2.88000E-2,   0.02840,  999.40,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   9100,'2 ', 1.70000E-3, 2.88000E-2,   0.02840,  999.40,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4713,'R ', 2.00000E-4, 1.20000E-3,   0.14060,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4907,'R ', 5.00000E-3, 3.20000E-3,   0.02710,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4907,'W ', 5.00000E-3, 3.20000E-3,   0.02500,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4713,'W ', 2.00000E-4, 1.20000E-3,   0.14060,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4709,'R ', 6.00000E-4, 6.60000E-3,   0.17700,  342.43,  342.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4709,'W ', 6.00000E-4, 6.60000E-3,   0.17700,  342.43,  342.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4701,'1 ', 4.00000E-4, 5.10000E-3,   0.52440,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4755,'1 ', 1.30000E-3, 1.00000E-2,   0.01270,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4755,'2 ', 1.30000E-3, 1.00000E-2,   0.01210,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   7636,'1 ', 8.00000E-4, 7.50000E-3,   0.00730,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4583,'R ', 2.30000E-3, 1.44000E-2,   0.07960,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4583,'W ', 2.30000E-3, 1.44000E-2,   0.08050,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4801,'R ', 1.10000E-3, 5.60000E-3,   0.08750,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4801,'W ', 1.00000E-3, 5.50000E-3,   0.07830,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4813,'M ', 3.20000E-3, 1.11000E-2,   0.01030,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4813,'O ', 3.30000E-3, 1.11000E-2,   0.01100,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4907,'M ', 1.10000E-3, 7.70000E-3,   0.20920,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4907,'O ', 1.10000E-3, 7.70000E-3,   0.21330,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7630,'R ', 9.00000E-4, 7.60000E-3,   0.00740,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7636,'2 ', 1.60000E-3, 1.46000E-2,   0.01420,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7639,'W ', 9.00000E-4, 7.60000E-3,   0.00740,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   4751,'1 ', 1.40000E-3, 1.25000E-2,   0.06330,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5005,'R ', 1.00000E-4, 6.00000E-4,   0.07030,  593.41,  593.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5005,'W ', 1.00000E-4, 6.00000E-4,   0.07030,  593.41,  593.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5015,'1 ', 3.00000E-4, 3.00000E-3,   0.09250,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5015,'2 ', 3.00000E-4, 3.00000E-3,   0.09220,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5017,'R ', 1.00000E-4, 9.00000E-4,   0.12310,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5017,'W ', 1.00000E-4, 9.00000E-4,   0.12310,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5057,'R ', 7.00000E-4, 4.40000E-3,   0.26070,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5057,'W ', 6.00000E-4, 4.30000E-3,   0.24720,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5075,'R ', 7.00000E-4, 3.60000E-3,   0.02210,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5075,'W ', 7.00000E-4, 3.60000E-3,   0.02310,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5091,'O ', 4.00000E-4, 2.50000E-3,   0.01560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5091,'M ', 4.00000E-4, 2.50000E-3,   0.01510,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5001,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,  400.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7643,'1 ', 1.50000E-3, 1.30000E-2,   0.02050,  491.91,  491.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7652,'R ', 1.00000E-3, 6.40000E-3,   0.02400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7653,'W ', 1.00000E-3, 6.40000E-3,   0.02400,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   8301,'1 ', 1.60000E-3, 1.41000E-2,   0.02390,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   3441,'M ', 1.80000E-3, 1.29000E-2,   0.01400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   3441,'O ', 2.00000E-3, 1.41000E-2,   0.01640,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5079,'R ', 5.00000E-4, 3.00000E-3,   0.12080,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5079,'W ', 5.00000E-4, 3.00000E-3,   0.12350,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   7652,'R ', 2.70000E-3, 1.81000E-2,   0.01770,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   7653,'W ', 3.10000E-3, 2.11000E-2,   0.02060,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   8321,'1 ', 1.70000E-3, 1.43000E-2,   0.02580,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5055,'2 ', 1.70000E-3, 1.38000E-2,   0.04110,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5055,'1 ', 1.70000E-3, 1.38000E-2,   0.04190,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3441,   5091,'R ', 1.00000E-4, 6.00000E-4,   0.03580,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3441,   5091,'W ', 1.00000E-4, 6.00000E-4,   0.03630,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   5501,'1 ', 1.30000E-3, 1.12000E-2,   0.08620,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   5505,'1 ', 3.00000E-4, 2.60000E-3,   0.18600,  288.06,  288.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7672,'1 ', 1.90000E-3, 1.73000E-2,   0.01690,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7660,'1 ', 1.20000E-3, 8.40000E-3,   0.00810,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7668,'1 ', 2.60000E-3, 1.76000E-2,   0.01750,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7669,'2 ', 2.60000E-3, 1.76000E-2,   0.01750,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,   5913,'R ', 9.00000E-4, 6.10000E-3,   0.23130,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,   5913,'W ', 6.00000E-4, 5.90000E-3,   0.22060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,    874,'1 ', 7.40000E-3, 3.01000E-2,   0.02060,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5651,'1 ', 4.00000E-4, 1.50000E-3,   0.35320,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5655,'R ', 1.00000E-4, 1.80000E-3,   0.22230,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5655,'W ', 2.00000E-4, 1.80000E-3,   0.22160,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5665,'1 ', 4.00000E-4, 4.50000E-3,   0.23040,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5667,'1 ', 2.00000E-4, 2.20000E-3,   0.06110,  414.40,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5669,'1 ', 4.00000E-4, 5.20000E-3,   0.13940,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5671,'1 ', 4.00000E-4, 3.80000E-3,   0.19650,  210.26,  210.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5685,'1 ', 3.00000E-4, 2.90000E-3,   0.05560,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5685,'2 ', 3.00000E-4, 2.90000E-3,   0.05560,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5659,'1 ', 1.70000E-3, 1.56000E-2,   0.09740,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5681,'1 ', 1.10000E-3, 9.80000E-3,   0.07120,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5681,'2 ', 1.20000E-3, 9.90000E-3,   0.07140,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5611,'R ', 3.20000E-3, 2.25000E-2,   0.02350,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5611,'W ', 3.20000E-3, 2.25000E-2,   0.02440,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5853,'1 ', 1.00000E-3, 6.40000E-3,   0.14010,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   7750,'R ', 9.00000E-4, 5.50000E-3,   0.00520,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5855,'1 ', 3.00000E-4, 3.20000E-3,   0.35810,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5855,'2 ', 3.00000E-4, 3.20000E-3,   0.37730,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5903,'1 ', 1.20000E-3, 1.01000E-2,   0.04700,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5903,'2 ', 1.20000E-3, 1.01000E-2,   0.04700,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   5995,'1 ', 1.00000E-4, 8.00000E-4,   0.10950,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   5995,'2 ', 1.00000E-4, 8.00000E-4,   0.10960,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6011,'1 ', 2.00000E-4, 2.10000E-3,   0.25180,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6033,'1 ', 5.00000E-4, 2.70000E-3,   0.30470,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   7810,'1 ', 2.50000E-3, 2.26000E-2,   0.02200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   7811,'2 ', 2.50000E-3, 2.26000E-2,   0.02200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6009,'W ', 3.80000E-3, 3.09000E-2,   0.12180,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   6023,'M ', 3.00000E-4, 2.70000E-3,   0.29690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   6023,'O ', 3.00000E-4, 2.80000E-3,   0.29320,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   7820,'R ', 7.20000E-3, 4.13000E-2,   0.03880,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   7821,'W ', 7.20000E-3, 4.13000E-2,   0.03880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   5955,'1 ', 9.00000E-4, 7.90000E-3,   0.10180,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   6017,'M ', 1.20000E-3, 6.60000E-3,   0.06870,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   6017,'O ', 1.20000E-3, 6.50000E-3,   0.07880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   7820,'R ', 2.20000E-3, 1.25000E-2,   0.05020,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   7821,'W ', 2.20000E-3, 1.25000E-2,   0.04990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   8501,'1 ', 6.00000E-4, 4.90000E-3,   0.08140,  347.18,  347.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   5955,'2 ', 9.00000E-4, 7.80000E-3,   0.10250,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5941,'1 ', 3.20000E-3, 2.91000E-2,   0.26350,  168.71,  168.71,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5943,'1 ', 2.20000E-3, 1.92000E-2,   0.05480,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5943,'2 ', 2.20000E-3, 1.92000E-2,   0.05320,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   7810,'1 ', 2.10000E-3, 1.92000E-2,   0.01870,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   3761,'O ', 4.50000E-3, 2.52000E-2,   0.03640,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6063,'1 ', 1.10000E-3, 1.01000E-2,   0.00990,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6063,'2 ', 1.10000E-3, 1.01000E-2,   0.00990,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6105,'1 ', 3.80000E-3, 2.17000E-2,   0.11850,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7820,'R ', 4.80000E-3, 2.73000E-2,   0.02540,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7821,'W ', 4.80000E-3, 2.73000E-2,   0.02540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7824,'R ', 1.60000E-3, 1.39000E-2,   0.01360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7825,'W ', 1.60000E-3, 1.39000E-2,   0.01360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   9330,'R ', 2.00000E-4, 1.40000E-3,   0.00350, 1018.40, 1018.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   9330,'W ', 2.00000E-4, 1.40000E-3,   0.00290, 1018.40, 1018.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7827,'3 ', 2.50000E-3, 2.22000E-2,   0.02160,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7828,'4 ', 2.50000E-3, 2.22000E-2,   0.02160,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6055,'1 ', 4.00000E-4, 2.50000E-3,   0.12780,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6055,'2 ', 2.00000E-4, 2.60000E-3,   0.12540,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6059,'1 ', 8.00000E-4, 7.50000E-3,   0.00740,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6071,'1 ', 1.00000E-3, 8.20000E-3,   0.03120,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6083,'1 ', 5.00000E-4, 3.50000E-3,   0.12940,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6083,'2 ', 4.00000E-4, 2.30000E-3,   0.26250,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   7823,'W ', 1.40000E-3, 1.23000E-2,   0.11100,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   7824,'R ', 1.50000E-3, 1.37000E-2,   0.01340,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6105,'1 ', 9.00000E-4, 4.90000E-3,   0.09070,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6107,'R ', 4.00000E-4, 4.20000E-3,   0.25300,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6079,'1 ', 2.20000E-3, 2.60000E-3,   0.05220,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6079,'2 ', 3.00000E-4, 3.50000E-3,   0.19570,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   6161,'1 ', 1.10000E-3, 6.40000E-3,   0.27080,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   8580,'R ', 2.00000E-4, 2.80000E-3,   0.08130,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   8580,'W ', 2.00000E-4, 2.80000E-3,   0.08150,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   7838,'1 ', 1.40000E-3, 7.70000E-3,   0.00720,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6161,'R ', 2.00000E-4, 1.80000E-3,   0.50590,  394.30,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  85.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6161,'W ', 2.00000E-4, 1.80000E-3,   0.50710,  394.30,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6207,'R ', 2.00000E-4, 1.50000E-3,   0.07020,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6207,'W ', 4.00000E-4, 1.50000E-3,   0.03180,  429.44,  429.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   8615,'R ', 3.00000E-4, 2.50000E-3,   0.06620,  314.55,  314.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   8615,'W ', 3.00000E-4, 2.50000E-3,   0.06640,  314.60,  314.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6301,'M ', 8.00000E-4, 4.60000E-3,   0.27640,  278.80,  278.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6301,'O ', 6.00000E-4, 4.50000E-3,   0.27620,  278.80,  278.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7892,'S ', 1.20000E-3, 8.00000E-3,   0.06180,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7893,'N ', 1.20000E-3, 8.00000E-3,   0.06140,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   8728,'W ', 2.00000E-4, 1.90000E-3,   0.10870,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7890,'R ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8702,'1 ', 2.00000E-4, 1.60000E-3,   0.00150,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8702,'2 ', 2.00000E-4, 1.60000E-3,   0.00150,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'1 ', 1.10000E-3, 7.00000E-3,   0.03550,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'2 ', 1.10000E-3, 7.00000E-3,   0.03970,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'3 ', 1.10000E-3, 7.10000E-3,   0.04610,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8722,'1 ', 1.00000E-4, 3.00000E-4,   0.03280,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8722,'2 ', 1.00000E-4, 3.00000E-4,   0.03280,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   8706,'1 ', 2.00000E-4, 1.40000E-3,   0.02690,  209.15,  209.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   7891,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   7889,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6511,'1 ', 7.00000E-4, 5.00000E-3,   0.05210,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6511,'2 ', 7.00000E-4, 5.00000E-3,   0.05200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6521,'R ', 4.60000E-3, 3.39000E-2,   0.03590,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6521,'W ', 4.60000E-3, 3.39000E-2,   0.03670,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   3921,'1 ', 1.16000E-2, 5.68000E-2,   0.05270,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   7003,'1 ', 1.18000E-2, 4.92000E-2,   0.02270,  185.16,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   7003,'2 ', 1.15000E-2, 4.81000E-2,   0.02210,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7011,'R ', 2.00000E-4, 1.60000E-3,   0.19390,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7011,'W ', 2.00000E-4, 1.60000E-3,   0.19390,  611.30,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7952,'1 ', 2.90000E-3, 2.59000E-2,   0.02530,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7953,'2 ', 2.90000E-3, 2.59000E-2,   0.02530,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7021,'R ', 1.00000E-3, 8.10000E-3,   0.28810,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7023,'1 ', 2.30000E-3, 1.97000E-2,   0.05270,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7023,'2 ', 2.30000E-3, 1.96000E-2,   0.05120,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7029,'1 ', 9.00000E-4, 6.90000E-3,   0.14200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7950,'1 ', 3.30000E-3, 1.70000E-2,   0.02050,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7951,'2 ', 3.30000E-3, 1.70000E-2,   0.02060,  598.99,  598.99,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8008,'1 ', 7.00000E-4, 3.90000E-3,   0.01500,  254.60,  254.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8011,'R ', 7.00000E-4, 4.00000E-3,   0.04480,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8011,'W ', 7.00000E-4, 4.10000E-3,   0.04500,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,    410,'W ', 1.20000E-3, 1.08000E-2,   0.01060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   8006,'1 ', 6.00000E-4, 4.80000E-3,   0.08950,  294.48,  294.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   8006,'2 ', 5.00000E-4, 4.60000E-3,   0.08100,  294.48,  294.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   7509,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4117,'R ', 7.00000E-3, 3.95000E-2,   0.05140,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4117,'W ', 7.00000E-3, 3.95000E-2,   0.05230,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   7263,'M ', 1.70000E-3, 8.90000E-3,   0.01600,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   7264,'O ', 1.60000E-3, 8.90000E-3,   0.01680,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4029,'1 ', 2.00000E-4, 2.30000E-3,   0.27850,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4029,'2 ', 2.00000E-4, 2.40000E-3,   0.29020,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   4203,'R ', 1.00000E-4, 1.20000E-3,   0.06770,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   4203,'W ', 1.00000E-4, 1.20000E-3,   0.06770,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   7515,'R ', 3.00000E-4, 3.40000E-3,   0.19040,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   7516,'W ', 3.00000E-4, 3.40000E-3,   0.19040,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   8026,'R ', 0.00000E+0, 1.00000E-4,   0.00300,  154.48,  154.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   8026,'W ', 0.00000E+0, 1.00000E-4,   0.00300,  154.48,  154.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4109,   7515,'R ', 2.00000E-4, 8.00000E-4,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4109,   7516,'W ', 2.00000E-4, 8.00000E-4,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   7513,'M ', 1.00000E-4, 3.00000E-4,   0.02790,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   7514,'O ', 2.00000E-4, 3.00000E-4,   0.02880,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   4113,'1 ', 1.00000E-4, 5.00000E-4,   0.05160,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   4113,'2 ', 1.00000E-4, 5.00000E-4,   0.05160,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4113,   8028,'1 ', 0.00000E+0, 1.00000E-4,   0.00300,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   7518,'1 ', 3.90000E-3, 2.18000E-2,   0.05150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   7512,'O ', 1.00000E-3, 5.40000E-3,   0.03610,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   4148,'1 ', 1.00000E-4, 1.60000E-3,   0.10370,  196.31,  196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   7511,'M ', 3.70000E-3, 2.12000E-2,   0.02630,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   7512,'O ', 3.60000E-3, 2.12000E-2,   0.02530,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   8002,'1 ', 4.00000E-4, 1.50000E-3,   0.01010,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   8002,'2 ', 4.00000E-4, 1.50000E-3,   0.01020,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4127,   7519,'2 ', 2.20000E-3, 1.97000E-2,   0.02180,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4143,   7514,'O ', 5.00000E-4, 3.50000E-3,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4143,   7513,'M ', 5.00000E-4, 3.70000E-3,   0.09400,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4203,   8082,'1 ', 1.20000E-3, 1.40000E-3,   0.02780,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4203,   8082,'2 ', 1.20000E-3, 1.40000E-3,   0.02780,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   4213,'1 ', 5.00000E-4, 3.90000E-3,   0.08360,  270.21,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   7530,'M ', 1.00000E-3, 5.00000E-3,   0.01630,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   1582,'2 ', 1.00000E-3, 5.80000E-3,   0.11640,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4213,   7530,'M ', 5.00000E-4, 3.20000E-3,   0.04390,  287.50,  287.50,  288.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4213,   1582,'1 ', 5.70000E-3, 6.80000E-3,   0.13440,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.73,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4255,   7517,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4257,   7517,'2 ', 2.00000E-4, 2.70000E-3,   0.13580,  264.64,  264.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4257,   8081,'1 ', 1.00000E-4, 1.20000E-3,   0.03220,  275.22,  275.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   4265,'1 ', 1.00000E-4, 4.00000E-4,   0.03300,  264.90,  264.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   8081,'1 ', 4.00000E-4, 4.30000E-3,   0.19210,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   4275,'1 ', 1.00000E-4, 8.00000E-4,   0.04530,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4269,   4427,'1 ', 1.00000E-4, 5.00000E-4,   0.06090,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4269,   7551,'1 ', 1.00000E-4, 7.00000E-4,   0.13310,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4301,   7586,'1 ', 1.00000E-4, 1.10000E-3,   0.06050,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4301,   7119,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4305,   7585,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4305,   7586,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4307,   7559,'1 ', 1.00000E-4, 1.10000E-3,   0.07060,  297.50,  297.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4307,   7574,'2 ', 5.00000E-4, 3.60000E-3,   0.07410,  255.98,  250.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4309,   7550,'1 ', 0.00000E+0, 2.00000E-4,   0.00660,  434.74,  434.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4309,   7551,'2 ', 0.00000E+0, 2.00000E-4,   0.00660,  434.71,  434.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7579,'2 ', 4.00000E-4, 4.30000E-3,   0.22580,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7578,'1 ', 4.00000E-4, 4.30000E-3,   0.22580,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7119,'1 ', 1.00000E-4, 1.00000E-3,   0.07110,  308.14,  308.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   4357,'1 ', 2.00000E-4, 1.70000E-3,   0.11080,  307.86,  307.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4353,   4357,'1 ', 1.00000E-4, 1.60000E-3,   0.08700,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4359,   7563,'R ', 3.00000E-4, 1.00000E-3,   0.01760,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4359,   7564,'W ', 3.00000E-4, 1.00000E-3,   0.01880,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4401,   4409,'1 ', 2.00000E-4, 2.00000E-3,   0.10230,  229.22,  229.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4401,   7573,'1 ', 6.00000E-4, 2.90000E-3,   0.10910,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4403,   7571,'M ', 2.00000E-4, 1.30000E-3,   0.03950,  220.90,  220.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4403,   7572,'O ', 2.00000E-4, 1.30000E-3,   0.03950,  220.90,  220.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4409,   7559,'1 ', 3.00000E-4, 3.10000E-3,   0.16310,  229.20,  229.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4437,'M ', 2.00000E-4, 1.60000E-3,   0.03530,  248.18,  248.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4437,'O ', 1.00000E-4, 1.60000E-3,   0.03530,  248.18,  248.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4555,'1 ', 3.00000E-4, 3.40000E-3,   0.19080,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   7571,'M ', 4.00000E-4, 1.80000E-3,   0.09110,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4425,   4427,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4425,   7550,'1 ', 1.00000E-4, 8.00000E-4,   0.07500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4507,'R ', 1.00000E-4, 8.00000E-4,   0.04660,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4507,'W ', 1.00000E-4, 8.00000E-4,   0.04630,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4527,'1 ', 0.00000E+0, 2.00000E-4,   0.02790,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4527,'2 ', 0.00000E+0, 2.00000E-4,   0.02790,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4513,   7582,'1 ', 4.00000E-4, 2.90000E-3,   0.14900,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4513,   7581,'1 ', 4.00000E-4, 2.90000E-3,   0.14900,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4551,   7598,'1 ', 1.00000E-4, 7.00000E-4,   0.06150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4551,   7599,'1 ', 1.00000E-4, 7.00000E-4,   0.06150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4555,   7572,'1 ', 3.00000E-4, 2.80000E-3,   0.09970,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4555,   4554,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4563,   4583,'1 ', 1.00000E-4, 1.40000E-3,   0.15320,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4563,   4583,'2 ', 1.00000E-4, 1.40000E-3,   0.15150,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4573,'1 ', 3.00000E-4, 2.20000E-3,   0.04620,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4575,'2 ', 1.20000E-3, 1.40000E-3,   0.02810,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4573,'2 ', 1.80000E-3, 2.20000E-3,   0.04240,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4575,'1 ', 9.00000E-4, 1.10000E-3,   0.02090,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   4625,'1 ', 2.00000E-4, 2.40000E-3,   0.13590,  226.99,  227.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   8182,'1 ', 5.00000E-4, 2.20000E-3,   0.02960,  187.67,  187.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   8182,'2 ', 6.00000E-4, 2.10000E-3,   0.02950,  187.67,  187.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4583,   4903,'R ', 1.70000E-3, 1.17000E-2,   0.08200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   9.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4583,   4903,'W ', 1.70000E-3, 1.17000E-2,   0.08210,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   9.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4603,   8200,'1 ', 9.00000E-4, 6.80000E-3,   0.10480,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4603,   8200,'2 ', 7.00000E-4, 7.10000E-3,   0.10490,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4607,   7611,'1 ', 7.00000E-4, 3.10000E-3,   0.01490,  249.86,  249.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4607,   7612,'2 ', 7.00000E-4, 3.10000E-3,   0.01490,  249.86,  249.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   4639,'W ', 2.00000E-4, 2.00000E-3,   0.05310,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   7601,'1 ', 6.00000E-4, 4.00000E-3,   0.07830,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   4639,'R ', 1.00000E-4, 8.00000E-4,   0.21270,  560.00,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4613,   4627,'1 ', 2.00000E-4, 1.30000E-3,   0.00810,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4613,   7582,'1 ', 8.00000E-4, 4.30000E-3,   0.06880,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   8161,'1 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   8161,'2 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   7583,'1 ', 4.00000E-4, 4.90000E-3,   0.13280,  269.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   7584,'2 ', 4.00000E-4, 4.90000E-3,   0.13280,  269.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   4527,'1 ', 1.00000E-4, 7.00000E-4,   0.07600,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4625,   7598,'1 ', 5.00000E-4, 3.40000E-3,   0.04050,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4625,   7599,'2 ', 5.00000E-4, 3.40000E-3,   0.04110,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4629,   7598,'1 ', 2.00000E-4, 1.30000E-3,   0.19540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   4601,'W ', 2.00000E-4, 1.30000E-3,   0.16920,  397.09,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.15,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   8218,'2 ', 0.00000E+0, 3.00000E-4,   0.00800,  268.80,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   4637,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,  557.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   4649,'R ', 3.00000E-4, 1.40000E-3,   0.15940,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   4649,'W ', 3.00000E-4, 1.40000E-3,   0.15940,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   8201,'1 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4701,   4703,'1 ', 2.00000E-4, 1.30000E-3,   0.16740,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4705,'1 ', 2.00000E-4, 2.10000E-3,   0.53160,  431.12,  431.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4715,'1 ', 2.00000E-4, 1.30000E-3,   0.34700,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4715,'2 ', 2.00000E-4, 1.30000E-3,   0.34650,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4705,   8244,'1 ', 1.00000E-4, 2.00000E-4,   0.01250,  414.39,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4715,   8249,'1 ', 0.00000E+0, 6.00000E-4,   0.01650,  414.38,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7635,'1 ', 4.00000E-4, 3.00000E-3,   0.05410,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   8240,'1 ', 2.00000E-4, 2.10000E-3,   0.10750,  228.66,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7629,'1 ', 1.00000E-4, 8.00000E-4,   0.04310,  185.44,  185.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7640,'1 ', 1.00000E-4, 1.30000E-3,   0.03420,  414.40,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4755,'R ', 2.00000E-4, 1.30000E-3,   0.15000,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4755,'W ', 1.00000E-4, 1.10000E-3,   0.28350,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4763,'R ', 3.00000E-4, 2.20000E-3,   0.26500,  567.18,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4763,'W ', 3.00000E-4, 2.10000E-3,   0.27290,  567.18,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   8255,'1 ', 3.00000E-4, 3.10000E-3,   0.08850,  415.49,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4755,   4759,'1 ', 5.00000E-4, 2.90000E-3,   0.32540,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4755,   4759,'2 ', 5.00000E-4, 2.90000E-3,   0.32540,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4757,   8259,'1 ', 1.00000E-4, 1.00000E-4,   0.00220,  196.04,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4805,'R ', 2.00000E-3, 1.30000E-2,   0.04400,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4805,'W ', 2.00000E-3, 1.30000E-2,   0.04320,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4823,'R ', 2.00000E-4, 2.00000E-3,   0.26890,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4823,'W ', 2.00000E-4, 2.10000E-3,   0.26890,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8279,'1 ', 0.00000E+0, 1.00000E-4,   0.00320,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8279,'2 ', 0.00000E+0, 1.00000E-4,   0.00330,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8888,'1 ', 3.00000E-4, 2.90000E-3,   0.04610,  414.38,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8281,'1 ', 1.00000E-4, 8.00000E-4,   0.02210,  268.82,  268.82,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4811,   7261,'O ', 4.00000E-4, 2.40000E-3,   0.26770,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4813,   7261,'O ', 3.00000E-3, 1.01000E-2,   0.01130,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4813,   7262,'M ', 2.90000E-3, 1.01000E-2,   0.00960,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4821,'R ', 1.00000E-4, 2.00000E-4,   0.03040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4821,'W ', 1.00000E-4, 2.00000E-4,   0.03030,  567.20,  567.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   7627,'R ', 1.80000E-3, 1.56000E-2,   0.24140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   7628,'W ', 1.80000E-3, 1.56000E-2,   0.24180,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   8270,'1 ', 2.00000E-4, 2.00000E-3,   0.05420,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4840,'M ', 3.00000E-4, 4.00000E-3,   0.11460,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4840,'O ', 3.00000E-4, 4.00000E-3,   0.11360,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   2031,'1 ', 9.00000E-4, 4.90000E-3,   0.56250,  674.84,  674.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4817,   4831,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4817,   7636,'1 ', 8.00000E-4, 6.20000E-3,   0.09580,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4818,   4832,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4819,   8268,'1 ', 3.00000E-4, 1.80000E-3,   0.03880,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4819,   8278,'1 ', 1.00000E-4, 1.00000E-4,   0.02320,  590.07,  590.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   8252,'1 ', 1.00000E-4, 1.40000E-3,   0.04120,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   2031,'1 ', 7.00000E-4, 3.60000E-3,   0.40780,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   2031,'2 ', 7.00000E-4, 3.60000E-3,   0.40780,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4831,   7635,'1 ', 8.00000E-4, 6.40000E-3,   0.09760,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4901,   4909,'W ', 2.00000E-4, 1.70000E-3,   0.08800,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4901,   4905,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4902,   4906,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4909,   4921,'R ', 1.00000E-4, 4.00000E-4,   0.06020,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4909,   4911,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4910,   4912,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4921,   4911,'W ', 1.00000E-4, 4.00000E-4,   0.06010,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5015,'1 ', 1.00000E-4, 1.40000E-3,   0.03950,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5015,'2 ', 1.00000E-4, 1.30000E-3,   0.08510,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5113,'1 ', 2.00000E-4, 1.40000E-3,   0.36770,  560.00,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.15,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   5005,'1 ', 6.00000E-4, 4.50000E-3,   0.07960,  499.72,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8315,'1 ', 2.00000E-4, 7.00000E-4,   0.02580,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8335,'1 ', 1.00000E-4, 1.00000E-4,   0.00410,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8312,'R ', 1.00000E-4, 1.40000E-3,   0.09350,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8312,'W ', 1.00000E-4, 1.70000E-3,   0.04650,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5013,   5023,'1 ', 4.00000E-4, 3.70000E-3,   0.07900,  270.22,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5013,   3448,'1 ', 4.00000E-4, 4.20000E-3,   0.11280,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8304,'1 ', 1.00000E-4, 8.00000E-4,   0.02120,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8306,'1 ', 1.00000E-4, 1.60000E-3,   0.04250,  295.00,  295.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8308,'1 ', 0.00000E+0, 4.00000E-4,   0.01250,  295.00,  295.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8333,'1 ', 1.00000E-4, 8.00000E-4,   0.17870,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5025,'1 ', 1.00000E-4, 1.60000E-3,   0.19610,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5079,'R ', 1.00000E-4, 6.00000E-4,   0.07810,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5079,'W ', 1.00000E-4, 6.00000E-4,   0.07600,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   3448,'1 ', 5.00000E-4, 5.40000E-3,   0.14600,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5023,   3448,'1 ', 3.00000E-4, 1.70000E-3,   0.19880,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5025,   3448,'1 ', 2.00000E-4, 1.30000E-3,   0.14300,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5057,   7630,'R ', 1.00000E-3, 8.50000E-3,   0.17090,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5057,   7639,'W ', 1.00000E-3, 8.50000E-3,   0.17170,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5075,   7627,'R ', 1.70000E-3, 9.00000E-3,   0.03310,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5075,   7628,'W ', 1.70000E-3, 9.00000E-3,   0.03330,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8320,'1 ', 1.00000E-4, 1.70000E-3,   0.05650,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8332,'1 ', 1.00000E-4, 4.00000E-4,   0.01750,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8331,'R ', 1.00000E-4, 3.00000E-4,   0.01220,  283.40,  283.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8331,'W ', 1.00000E-4, 3.00000E-4,   0.01200,  283.40,  283.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   5503,'R ', 2.00000E-4, 1.80000E-3,   0.23230,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   5503,'W ', 2.00000E-4, 1.80000E-3,   0.22090,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   7670,'O ', 1.10000E-3, 9.30000E-3,   0.08050,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5537,'1 ', 2.00000E-4, 2.00000E-3,   0.23070,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5537,'2 ', 2.00000E-4, 2.00000E-3,   0.24600,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5643,'R ', 2.00000E-4, 1.70000E-3,   0.22550,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5643,'W ', 2.00000E-4, 1.70000E-3,   0.22450,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   5521,'R ', 3.00000E-4, 3.00000E-3,   0.38690,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   5521,'W ', 3.00000E-4, 3.10000E-3,   0.37040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   7661,'2 ', 1.50000E-3, 1.07000E-2,   0.17300,  288.06,  288.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5521,   5523,'1 ', 1.00000E-4, 9.00000E-4,   0.10140,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5521,   5523,'2 ', 1.00000E-4, 9.00000E-4,   0.10140,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   5537,'1 ', 3.00000E-4, 2.40000E-3,   0.07210,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   5537,'2 ', 3.00000E-4, 2.40000E-3,   0.07200,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   8336,'1 ', 2.00000E-4, 2.80000E-3,   0.07820,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5537,   5625,'1 ', 2.00000E-4, 1.90000E-3,   0.23800,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   5.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   7670,'O ', 1.50000E-3, 1.31000E-2,   0.17170,  429.43,  429.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   7672,'1 ', 1.50000E-3, 1.27000E-2,   0.09740,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   5605,'1 ', 1.00000E-4, 9.00000E-4,   0.10850,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   5605,'2 ', 1.00000E-4, 9.00000E-4,   0.11040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5627,'1 ', 1.00000E-4, 5.00000E-4,   0.05070,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5627,'2 ', 1.00000E-4, 5.00000E-4,   0.05020,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   7672,'1 ', 7.00000E-4, 4.70000E-3,   0.23790,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5787,'1 ', 5.00000E-4, 5.20000E-3,   0.17080,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5611,   7674,'1 ', 1.70000E-3, 1.29000E-2,   0.01260,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5611,   7675,'2 ', 1.70000E-3, 1.29000E-2,   0.01260,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   7670,'O ', 8.00000E-4, 5.90000E-3,   0.27110,  252.65,  252.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5643,'1 ', 3.00000E-4, 2.00000E-3,   0.05840,  283.59,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5643,'2 ', 5.00000E-4, 2.50000E-3,   0.05680,  283.59,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5787,'1 ', 4.00000E-4, 4.30000E-3,   0.14990,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5625,   5651,'1 ', 3.90000E-3, 4.70000E-3,   0.09220,  270.20,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5625,   5663,'1 ', 3.00000E-4, 2.00000E-3,   0.11810,  355.55,  355.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5627,   5605,'1 ', 3.00000E-4, 1.70000E-3,   0.19690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5627,   5605,'2 ', 3.00000E-4, 1.70000E-3,   0.19690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5653,'1 ', 5.00000E-4, 4.50000E-3,   0.13360,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5653,'2 ', 5.00000E-4, 4.50000E-3,   0.13370,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5663,'1 ', 3.00000E-4, 2.40000E-3,   0.15580,  356.94,  356.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   8360,'R ', 2.00000E-4, 2.10000E-3,   0.05790,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   8360,'W ', 2.00000E-4, 2.10000E-3,   0.05790,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   2171,'R ', 1.00000E-4, 5.00000E-4,   0.05160,  567.18,  567.18,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   2171,'W ', 1.00000E-4, 5.00000E-4,   0.05160,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   7686,'R ', 5.00000E-4, 2.50000E-3,   0.28900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   7687,'W ', 5.00000E-4, 2.50000E-3,   0.28900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5655,   5657,'R ', 1.00000E-4, 4.00000E-4,   0.05260,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5655,   5657,'W ', 1.00000E-4, 4.00000E-4,   0.05260,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5663,   5665,'1 ', 2.00000E-4, 2.50000E-3,   0.14920,  351.36,  351.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5665,   5671,'1 ', 1.00000E-4, 8.00000E-4,   0.04190,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5669,'1 ', 3.00000E-4, 3.90000E-3,   0.10400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5671,'1 ', 2.00000E-4, 2.20000E-3,   0.05930,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5671,'2 ', 2.00000E-4, 2.20000E-3,   0.05930,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   5693,'1 ', 4.00000E-4, 3.10000E-3,   0.08530,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   5693,'2 ', 3.00000E-4, 2.90000E-3,   0.08090,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   8367,'1 ', 3.00000E-4, 2.90000E-3,   0.06380,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5671,   5787,'1 ', 3.00000E-4, 2.80000E-3,   0.05490,  268.53,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5671,   5787,'2 ', 3.00000E-4, 2.80000E-3,   0.05540,  268.53,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   7684,'1 ', 1.20000E-3, 9.90000E-3,   0.06880,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   2131,'R ', 8.00000E-4, 4.60000E-3,   0.46480,  499.16,  499.16,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   2131,'W ', 8.00000E-4, 4.60000E-3,   0.46580,  499.16,  499.16,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   5789,'1 ', 1.00000E-4, 6.00000E-4,   0.09240,  559.95,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   8363,'1 ', 3.00000E-4, 1.50000E-3,   0.16880,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   8363,'2 ', 2.00000E-4, 2.70000E-3,   0.07770,  567.20,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   7685,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   8370,'1 ', 2.00000E-4, 1.40000E-3,   0.04800,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   8550,'1 ', 1.00000E-4, 1.40000E-3,   0.03760,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   2172,'R ', 4.00000E-4, 2.10000E-3,   0.23910,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   2172,'W ', 4.00000E-4, 2.10000E-3,   0.24380,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   2302,'2 ', 2.00000E-4, 1.20000E-3,   0.14630,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   2302,'1 ', 1.00000E-4, 1.20000E-3,   0.14450,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8450,'1 ', 0.00000E+0, 1.00000E-4,   0.00380,  283.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8431,'1 ', 1.00000E-4, 8.00000E-4,   0.02210,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8431,'2 ', 1.00000E-4, 8.00000E-4,   0.02210,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   2302,'W ', 1.10000E-3, 9.70000E-3,   0.01500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   2302,'R ', 1.10000E-3, 9.70000E-3,   0.01480,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   5811,'1 ', 2.00000E-4, 1.20000E-3,   0.15570,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   5811,'2 ', 3.00000E-4, 1.40000E-3,   0.16270,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   8427,'1 ', 2.00000E-4, 1.70000E-3,   0.09420,  315.11,  315.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   8434,'1 ', 0.00000E+0, 4.00000E-4,   0.01110,  245.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   5855,'1 ', 9.00000E-4, 1.08000E-2,   0.29210,  500.00,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   7711,'2 ', 1.30000E-3, 1.30000E-2,   0.60580,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   8430,'1 ', 1.00000E-4, 1.00000E-4,   0.00230,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5819,   7710,'1 ', 4.00000E-4, 2.70000E-3,   0.05360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5819,   7711,'2 ', 4.00000E-4, 2.70000E-3,   0.05310,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   7750,'R ', 2.00000E-4, 1.80000E-3,   0.06520,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   7751,'W ', 2.00000E-4, 1.90000E-3,   0.06650,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   8441,'1 ', 4.00000E-4, 3.10000E-3,   0.18870,  326.27,  326.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   8445,'1 ', 1.00000E-4, 5.00000E-4,   0.01420,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5853,   7751,'W ', 2.00000E-4, 1.50000E-3,   0.13650,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5855,   7710,'1 ', 1.50000E-3, 1.21000E-2,   0.73460,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5901,'R ', 3.00000E-4, 3.50000E-3,   0.09400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5901,'W ', 3.00000E-4, 3.50000E-3,   0.09400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5903,'1 ', 1.60000E-3, 1.40000E-2,   0.05080,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5903,'2 ', 1.60000E-3, 1.40000E-2,   0.05080,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5941,   7811,'2 ', 4.40000E-3, 4.10000E-2,   0.28370,  168.71,  168.71,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5943,   8490,'1 ', 1.00000E-4, 1.00000E-4,   0.00260,  289.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5955,   7800,'1 ', 1.40000E-3, 1.24000E-2,   0.07370,  269.10,  269.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   5983,'1 ', 4.00000E-4, 3.00000E-3,   0.41920,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   5983,'2 ', 4.00000E-4, 3.00000E-3,   0.40650,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   6033,'1 ', 5.00000E-4, 3.70000E-3,   0.16460,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   6033,'2 ', 5.00000E-4, 3.70000E-3,   0.16480,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5997,   6009,'1 ', 1.00000E-4, 8.00000E-4,   0.09970,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5997,   6009,'2 ', 1.00000E-4, 8.00000E-4,   0.09950,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   6023,'1 ', 2.00000E-4, 1.90000E-3,   0.24910,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   6023,'2 ', 2.00000E-4, 1.90000E-3,   0.24900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   5975,'R ', 6.00000E-4, 6.30000E-3,   0.81720,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   5975,'W ', 6.00000E-4, 6.40000E-3,   0.80830,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6009,   8493,'1 ', 1.00000E-4, 9.00000E-4,   0.02340,  414.39,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
