0,    100.00, 31, 0, 1,  60.00 / PSS(R)E 31 RAW created by rawd31  THU, SEP 06 2012  13:23
102年7月尖峰電力潮流圖(系統負載36180.8MW)
負載比例：北部41.3%,中部28.6%(含東部),南部30.1%
     1,'北部汽電    ',  34.5000,2,   1, 101,   1,1.00683, -30.9406
     2,'中部汽電    ',  34.5000,2,   2, 102,   1,1.01395, -14.4248
     3,'南部汽電    ',  34.5000,2,   3, 103,   1,1.01351, -10.3003
    10,'核一E       ', 345.0000,1,   1, 101,   1,1.01449, -30.8607
    11,'核一#1      ',  19.0000,2,   1, 101,   1,0.98500, -24.6213
    12,'核一#2      ',  19.0000,2,   1, 101,   1,0.98500, -23.9186
    21,'核二#1      ',  22.0000,2,   1, 101,   1,0.98500, -23.1227
    22,'核二#2      ',  22.0000,2,   1, 101,   1,0.98500, -23.4244
    25,'核二STR.1   ',  13.8000,1,   1, 101,   1,1.01488, -30.3935
    30,'核二E       ', 345.0000,1,   1, 101,   1,1.01488, -30.3935
    51,'龍門H       ', 161.0000,1,   1, 101,   1,0.99794, -41.2603
   100,'協和E       ', 345.0000,1,   1, 101,   1,1.01544, -30.4842
   101,'協和#1      ',  18.0000,2,   1, 101,   1,0.98500, -24.4906
   102,'協和#2      ',  18.0000,2,   1, 101,   1,0.98500, -24.7426
   103,'協和#3      ',  18.0000,2,   1, 101,   1,0.98500, -24.7054
   104,'協和#4      ',  18.0000,2,   1, 101,   1,0.98500, -24.8670
   105,'協和TUS2    ',   4.1600,1,   1, 101,   1,1.04147, -30.4842
    15,'核一TSU1    ',   4.1600,1,   1, 101,   1,1.01449, -30.8607
   205,'深澳臨D     ',  23.9000,1,   1,   1,   1,1.00858, -45.1909
   220,'林口H       ', 161.0000,1,   1, 101,   1,1.01612, -42.2718
   221,'林口#1      ',  24.0000,2,   1, 101,   1,0.98000, -37.2854
   222,'林口#2      ',  20.0000,2,   1, 101,   1,0.98000, -37.8185
   229,'林口D       ',  23.9000,1,   1, 101,   1,0.99874, -44.7522
   231,'林口ST1     ',   4.3000,1,   1, 101,   1,1.01612, -42.2718
   232,'林口ST2     ',   4.3000,1,   1, 101,   1,1.01612, -42.2718
   300,'大潭E       ', 345.0000,1,   1,   7,   1,0.99700, -23.7866
   301,'大潭#1G1    ',  16.5000,2,   1, 101,   1,0.96578, -17.4834
   302,'大潭#1G2    ',  16.5000,2,   1, 101,   1,0.96359, -17.4536
   303,'大潭#1G3    ',  16.5000,2,   1, 101,   1,0.96360, -17.4579
   304,'大潭#2G1    ',  16.5000,2,   1, 101,   1,0.97082, -17.7374
   305,'大潭#2G2    ',  16.5000,2,   1, 101,   1,0.96864, -17.7411
   306,'大潭#2G3    ',  16.5000,2,   1, 101,   1,0.96865, -17.7454
   307,'大潭#3G1    ',  16.0000,2,   1, 101,   1,0.97143, -23.7866
   309,'大潭#3G2    ',  16.0000,2,   1, 101,   1,0.96763, -17.7286
   311,'大潭#4G1    ',  16.0000,2,   1, 101,   1,0.96715, -17.4213
   312,'大潭#4G2    ',  16.0000,2,   1, 101,   1,0.96730, -17.4781
   313,'大潭#5G1    ',  16.0000,2,   1, 101,   1,0.96741, -17.4846
   314,'大潭#5G2    ',  16.0000,2,   1, 101,   1,0.96722, -17.4288
   315,'大潭#6G1    ',  16.0000,2,   1, 101,   1,0.96725, -17.4755
   316,'大潭#6G2    ',  16.0000,2,   1, 101,   1,0.96727, -17.4454
   321,'大潭ST1     ',  18.0000,2,   1, 101,   1,0.96542, -18.1185
   322,'大潭ST2     ',  18.0000,2,   1, 101,   1,0.97197, -19.4526
   323,'大潭ST3     ',  16.0000,2,   1, 101,   1,0.97064, -20.3646
   324,'大潭ST4     ',  16.0000,2,   1, 101,   1,0.96722, -17.4485
   325,'大潭ST5     ',  16.0000,2,   1, 101,   1,0.96726, -17.4488
   450,'石門H       ', 161.0000,1,   1, 101,   1,1.00522, -35.4443
   451,'石門#1      ',  13.8000,2,   1, 101,   1,0.96151, -35.4443
   452,'石門#2      ',  13.8000,2,   1, 101,   1,0.96151, -35.4443
   530,'中火北 E    ', 345.0000,1,   2, 102,   1,1.01425, -18.2721
   531,'中火#1      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   532,'中火#2      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   533,'中火#3      ',  20.9000,2,   2, 102,   1,1.01022, -11.9563
   534,'中火#4      ',  22.0000,2,   2, 102,   1,0.98000, -11.2163
   535,'中火#5      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   536,'中火#6      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   537,'中火#7      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   538,'中火#8      ',  21.5000,2,   2, 102,   1,0.98000,  -1.3060
   539,'中火#9      ',  19.0000,2,   2, 102,   1,0.98000, -11.8705
   540,'中火南E     ', 345.0000,1,   2, 102,   1,1.01976,  -8.0647
   541,'中火#10     ',  19.0000,2,   2, 102,   1,0.98000,  -1.5133
   544,'中火GT1     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   545,'中火GT2     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   546,'中火GT3     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   547,'中火GT4     ',  13.8000,2,   2, 102,   1,0.96935, -21.9648
   555,'中火ST.1    ',   6.9000,1,   2, 102,   1,1.01425, -18.2721
   556,'中火ST.2    ',   6.9000,1,   2, 102,   1,1.01425, -18.2721
   600,'通霄甲H     ', 161.0000,1,   2, 102,   1,1.01411, -24.3238
   603,'通霄G1-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6744
   604,'通霄G1-2    ',  13.8000,2,   2, 102,   1,1.01376, -20.7397
   605,'通霄G1-3    ',  13.8000,2,   2, 102,   1,1.01368, -20.6763
   606,'通霄ST1     ',  13.8000,2,   2, 102,   1,0.98000, -20.0461
   607,'通霄G2-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6744
   608,'通霄G2-2    ',  13.8000,2,   2, 102,   1,1.01375, -20.7372
   609,'通霄G2-3    ',  13.8000,2,   2, 102,   1,1.01369, -20.6858
   610,'通霄乙H     ', 161.0000,1,   2, 102,   1,1.01618, -18.0379
   611,'通霄ST2     ',  13.8000,2,   2, 102,   1,0.98000, -20.0461
   612,'通霄G3-1    ',  13.8000,2,   2, 102,   1,0.98000, -13.6785
   613,'通霄G3-2    ',  13.8000,2,   2, 102,   1,1.01594, -14.6658
   614,'通霄G3-3    ',  13.8000,2,   2, 102,   1,1.01588, -14.6140
   615,'通霄ST3     ',  13.8000,2,   2, 102,   1,0.98000, -13.8260
   616,'通霄G4-1    ',  13.8000,2,   2, 102,   1,0.98000, -13.4623
   617,'通霄G4-2    ',  13.8000,2,   2, 102,   1,1.01493, -13.3957
   618,'通霄G4-3    ',  13.8000,2,   2, 102,   1,1.01431, -12.8207
   619,'通霄ST4     ',  13.8000,2,   2, 102,   1,0.98000, -13.5541
   621,'通霄G5-1    ',  13.8000,2,   2, 102,   1,0.98000, -12.5250
   622,'通霄G5-2    ',  13.8000,2,   2, 102,   1,1.01401, -12.6060
   623,'通霄G5-3    ',  13.8000,2,   2, 102,   1,1.01484, -13.3013
   624,'通霄ST5     ',  13.8000,2,   2, 102,   1,0.98000, -12.7620
   625,'通霄G6-1    ',  13.8000,2,   2, 102,   1,0.98000, -19.6118
   626,'通霄G6-2    ',  13.8000,2,   2, 102,   1,0.98000, -19.6580
   627,'通霄ST6     ',  13.8000,2,   2, 102,   1,0.98000, -19.7436
   700,'大觀二E     ', 345.0000,1,   2, 102,   1,1.01427, -14.1435
   701,'大觀二#1    ',  16.5000,2,   2, 102,   1,1.01020,  -7.4447
   702,'大觀二#2    ',  16.5000,2,   2, 102,   1,1.01020,  -7.4447
   703,'大觀二#3    ',  16.5000,2,   2, 102,   1,1.01427, -14.1435
   704,'大觀二#4    ',  16.5000,2,   2, 102,   1,1.01427, -14.1435
   705,'觀二S.T1    ',   6.9000,1,   2, 102,   1,1.01427, -14.1435
   706,'觀二S.T2    ',   6.9000,1,   2, 102,   1,1.01427, -14.1435
   710,'明潭E       ', 345.0000,1,   2, 102,   1,1.01117, -11.7263
   711,'明潭#1      ',  16.5000,2,   2, 102,   1,1.01117, -11.7263
   712,'明潭#2      ',  16.5000,2,   2, 102,   1,1.00687,  -5.1342
   713,'明潭#3      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   714,'明潭#4      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   715,'明潭#5      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   716,'明潭#6      ',  16.5000,2,   2, 102,   1,1.00647,  -4.9411
   717,'水里G       ',  13.8000,2,   2, 102,   1,1.01117, -11.7263
   718,'明潭S.T2    ',  13.8000,1,   2, 102,   1,1.01117, -11.7263
   800,'天輪H       ', 161.0000,1,   2, 102,   1,1.01523, -23.7541
   801,'天輪G1      ',  11.0000,2,   2, 102,   1,0.98000, -20.9222
   802,'天輪G2      ',  11.0000,2,   2, 102,   1,0.98000, -21.0595
   803,'天輪G3      ',  11.0000,2,   2, 102,   1,0.98000, -21.0476
   804,'天輪G4      ',  11.0000,2,   2, 102,   1,0.98000, -20.4820
   810,'新天輪H     ', 161.0000,1,   2, 102,   1,1.01530, -23.7503
   811,'新天輪G5    ',  13.8000,2,   2, 102,   1,0.98000, -22.9614
   825,'新谷關H     ', 161.0000,1,   2, 102,   1,1.02034, -22.7418
   826,'新谷關D     ',  23.9000,1,   2, 102,   1,1.00724, -23.3374
   830,'青山H       ', 161.0000,4,   2, 102,   1,1.00000,   0.0000
   840,'德基H       ', 161.0000,1,   2, 102,   1,1.01967, -22.6594
   841,'德基G1      ',  13.8000,2,   2, 102,   1,0.97596, -21.0335
   842,'德基G2      ',  13.8000,2,   2, 102,   1,0.97596, -21.0335
   843,'德基G3      ',  13.8000,2,   2, 102,   1,0.97533, -22.6594
   844,'德基D       ',  23.9000,1,   2, 102,   1,1.00307, -23.7617
   850,'鉅工H       ', 161.0000,1,   2, 102,   1,1.00571, -24.3608
   851,'鉅工G1      ',  11.0000,2,   2, 102,   1,0.98000, -22.4206
   852,'鉅工G2      ',  11.0000,2,   2, 102,   1,0.98000, -22.3985
   853,'鉅工D       ',  23.9000,1,   2, 102,   1,1.00314, -26.4062
   860,'大觀一H     ', 161.0000,1,   2, 102,   1,1.00725, -24.2452
   861,'大觀一#1    ',  11.0000,2,   2, 102,   1,0.98000, -21.9026
   862,'大觀一#2    ',  11.0000,2,   2, 102,   1,0.98000, -21.8368
   863,'大觀一#3    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   864,'大觀一#4    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   865,'大觀一#5    ',  11.0000,2,   2, 102,   1,0.98000, -21.9445
   870,'萬大H       ', 161.0000,1,   2, 102,   1,1.00138, -25.7440
   871,'萬大G1-2    ',  11.0000,2,   2, 102,   1,0.98000, -23.5152
   873,'萬大G3      ',  11.0000,2,   2, 102,   1,0.98000, -25.2853
   880,'卓蘭H       ', 161.0000,1,   2, 102,   1,1.01597, -25.4443
   881,'士林G1      ',  13.8000,2,   2, 102,   1,0.98000, -23.7737
   882,'士林G2      ',  13.8000,2,   2, 102,   1,0.98000, -24.6093
   890,'馬鞍H       ', 161.0000,1,   2, 102,   1,1.01606, -24.7790
   891,'馬鞍G1      ',  13.8000,2,   2, 102,   1,0.98000, -22.4669
   892,'馬鞍G2      ',  13.8000,2,   2, 102,   1,0.98000, -23.2536
   895,'新谷關G1    ',  13.8000,2,   2, 102,   1,0.98000, -20.8029
   896,'新谷關G2    ',  13.8000,2,   2, 102,   1,0.98000, -20.8045
   898,'新谷關G4    ',  13.8000,2,   2, 102,   1,0.98000, -20.8352
  1000,'核三E       ', 345.0000,1,   3, 103,   1,1.01554,  -4.0331
  1001,'核三#1      ',  25.0000,2,   3, 103,   1,0.99000,   2.9335
  1002,'核三#2      ',  25.0000,2,   3, 103,   1,0.99000,   2.9389
  1007,'核三G1      ',  13.8000,2,   3, 103,   1,1.00847, -14.1205
  1008,'核三G2      ',  13.8000,2,   3, 103,   1,1.00847, -14.1205
  1009,'核三STR     ',  13.8000,1,   3, 103,   1,1.04158,  -4.0331
  1020,'核三H       ', 161.0000,1,   3, 103,   1,1.00847, -14.1205
  1077,'興達G1-1    ',  13.8000,2,   3, 103,   1,0.96893,  -4.5807
  1078,'興達1-23    ',  13.8000,2,   3, 103,   1,0.96000,   6.3433
  1079,'興達ST1     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4658
  1080,'興達北E     ', 345.0000,1,   3, 103,   1,1.01005,  -6.9357
  1081,'興達#1      ',  18.0000,2,   3, 103,   1,0.96000,  -0.6570
  1082,'興達#2      ',  18.0000,2,   3, 103,   1,0.96000,  -0.6305
  1083,'興達#3      ',  22.0000,3,   3, 103,   1,0.96000,   0.0000
  1084,'興達#4      ',  22.0000,2,   3, 103,   1,0.96000,   0.0926
  1087,'興達G2-1    ',  13.8000,2,   3, 103,   1,0.96949,  -4.5632
  1088,'興達2-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.4229
  1089,'興達ST2     ',  16.0000,2,   3, 103,   1,0.96000,  -1.3605
  1090,'興達南E     ', 345.0000,1,   3, 103,   1,1.00969,  -6.7037
  1091,'興達G3-1    ',  13.8000,2,   3, 103,   1,0.96876,  -4.3193
  1092,'興達3-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6269
  1093,'興達ST3     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4132
  1094,'興達G4-1    ',  13.8000,2,   3, 103,   1,0.96881,  -4.2337
  1095,'興達4-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6306
  1096,'興達ST4     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4203
  1097,'興達G5-1    ',  13.8000,2,   3, 103,   1,0.96867,  -4.3187
  1098,'興達5-23    ',  13.8000,2,   3, 103,   1,0.96000,   7.6313
  1099,'興達ST5     ',  16.0000,2,   3, 103,   1,0.96000,  -1.4203
  1100,'大林甲H     ', 161.0000,1,   3, 103,   1,1.00397,  -2.5263
  1101,'大林#1      ',  24.0000,1,   3, 103,   1,0.94025, -13.3722
  1102,'大林#2      ',  24.0000,1,   3, 103,   1,0.94025, -13.3722
  1103,'大林#3      ',  17.0000,2,   3, 103,   1,0.95000,  -8.0807
  1104,'大林#4      ',  17.0000,2,   3, 103,   1,0.95000,   2.7043
  1105,'大林#5      ',  18.0000,2,   3, 103,   1,0.95000,   2.9630
  1106,'大林#6      ',  21.5000,2,   3, 103,   1,0.95000,   4.2214
  1110,'大林乙H     ', 161.0000,1,   3, 103,   1,0.99409, -13.3722
  1120,'大林丙H     ', 161.0000,1,   3, 103,   1,1.00397,  -2.5263
  1123,'大林丙D     ',  23.9000,1,   3, 103,   1,1.00655,  -4.8498
  1200,'南火北H     ', 161.0000,1,   3, 103,   1,1.02198,  -8.9225
  1201,'南火G11     ',  13.8000,2,   3, 103,   1,0.97485,  -3.0022
  1202,'南火G12     ',  13.8000,2,   3, 103,   1,0.97489,  -3.0694
  1203,'南火ST1     ',  13.8000,2,   3, 103,   1,0.97612,  -4.0823
  1204,'南火G21     ',  13.8000,2,   3, 103,   1,0.97487,  -3.0597
  1205,'南火G22     ',  13.8000,2,   3, 103,   1,0.97488,  -3.0646
  1206,'南火ST2     ',  13.8000,2,   3, 103,   1,0.97613,  -4.0878
  1210,'南火南H     ', 161.0000,1,   3, 103,   1,1.01285, -15.6183
  1211,'南火G31     ',  13.8000,2,   3, 103,   1,0.96585,  -9.5593
  1212,'南火G32     ',  13.8000,2,   3, 103,   1,0.96585,  -9.5593
  1213,'南火ST3     ',  13.8000,2,   3, 103,   1,0.96731, -10.6953
  1214,'南火G4      ',  16.0000,2,   3, 103,   1,0.95787,  -8.4339
  1400,'龍澗L       ',  69.0000,1,   4, 104,   1,1.02448, -18.5401
  1401,'龍澗G       ',  11.0000,2,   4, 104,   1,0.98000, -17.2443
  1497,'銅門乙      ',  69.0000,4,   4, 104,   1,1.00000,   0.0000
  1499,'銅門甲      ',  69.0000,4,   4, 104,   1,1.00000,   0.0000
  1500,'冬山E       ', 345.0000,1,   1,   1,   1,1.01181, -30.6586
  1501,'冬山H       ', 161.0000,1,   1,   1,   1,1.00259, -33.6274
  1508,'冬山T3      ',  33.0000,1,   1,   1,  31,0.95219, -34.2274
  1550,'汐止E       ', 345.0000,1,   1,   2,   1,1.01045, -32.2610
  1551,'汐止H       ', 161.0000,1,   1,   2,   1,0.99788, -40.0758
  1558,'汐止T4      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1591,'松山H       ', 161.0000,1,   1,   2,   1,0.99358, -41.2543
  1592,'松山L       ',  69.0000,1,   1,   2,   1,1.01120, -44.7770
  1601,'大安H       ', 161.0000,1,   1,   3,   1,0.99802, -38.9773
  1650,'深美E       ', 345.0000,1,   1,   3,   1,1.00790, -32.6575
  1651,'深美H       ', 161.0000,1,   1,   3,   1,1.00213, -37.4499
  1653,'深美D       ',  23.9000,1,   1,   3,   1,1.01050, -42.1849
  1658,'深美T5      ',  33.0000,1,   1,   3,  31,1.00285, -38.6499
  1700,'板橋E       ', 345.0000,1,   1,   4,   1,1.00555, -33.3193
  1701,'板橋H       ', 161.0000,1,   1,   4,   1,1.00043, -39.4234
  1702,'板橋L       ',  69.0000,1,   1,   4,   1,1.00509, -43.1026
  1703,'板橋D       ',  23.9000,1,   1,   4,   1,1.00455, -46.6032
  1708,'板橋ET4     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1750,'頂湖E       ', 345.0000,1,   1,   5,   1,1.00391, -33.9473
  1751,'頂湖東H     ', 161.0000,1,   1,   5,   1,1.00773, -41.7570
  1752,'頂湖L       ',  69.0000,2,   1,   5,   1,1.01019, -45.2813
  1758,'頂湖東ET3   ',  33.0000,1,   1,   5,  31,1.01506, -42.7910
  1761,'頂湖西H     ', 161.0000,1,   1,   5,   1,0.99299, -42.3223
  1768,'頂湖西ET6   ',  33.0000,1,   1,   5,  31,1.00024, -44.1633
  1851,'大潭甲H     ', 161.0000,1,   1,   7,   1,0.99630, -25.3044
  1861,'大潭乙      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
  1871,'大潭丙      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
  1900,'龍潭北E     ', 345.0000,1,   1,   6,   1,1.00683, -30.9406
  1901,'龍潭北H     ', 161.0000,1,   1,   6,   1,1.00506, -35.3343
  1908,'龍潭北ET.3  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1910,'龍潭南E     ', 345.0000,1,   1,   7,   1,1.00062, -27.9703
  1911,'龍潭南H     ', 161.0000,1,   1,   7,   1,1.00075, -27.2381
  1918,'龍潭南ET.5  ',  33.0000,1,   1,   7,  31,0.99910, -27.3244
  2000,'峨眉E       ', 345.0000,1,   2,   8,   1,0.99850, -27.0800
  2001,'峨眉H       ', 161.0000,1,   2,   8,   1,1.00751, -32.0328
  2003,'峨眉D       ',  23.9000,1,   2,   8,   1,1.00858, -33.5367
  2008,'峨眉ET.3    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2100,'天輪E       ', 345.0000,1,   2,   9,   1,1.01022, -23.6961
  2108,'天輪ET1     ',  33.0000,1,   2,   9,  31,1.01572, -23.7578
  2150,'中港E       ', 345.0000,1,   2,  11,   1,1.01196, -19.0267
  2151,'中港H       ', 161.0000,1,   2,  11,   1,1.01647, -23.2762
  2152,'中港L       ',  69.0000,1,   2,  11,   1,1.01335, -24.4541
  2158,'中港ET4     ',  33.0000,1,   2,  11,  31,1.01908, -24.2125
  2201,'霧峰H       ', 161.0000,1,   2,   9,   1,0.99473, -24.4829
  2202,'霧峰L       ',  69.0000,1,   2,   9,   1,1.00670, -28.5876
  2203,'霧峰D       ',  23.9000,1,   2,   9,   1,1.00854, -29.6799
  2208,'霧峰MT3     ',  11.0000,1,   2,   9,   1,1.00684, -28.9045
  2251,'中火H       ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2253,'中火H1      ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2256,'中火H2      ', 161.0000,1,   2,  10,   1,1.01344, -21.9648
  2258,'中火ET1     ',  33.0000,1,   2,  10,  31,1.01781, -22.8397
  2259,'中火D       ',  23.9000,1,   2,  10,   1,1.00910, -23.1430
  2300,'彰濱E       ', 345.0000,1,   2,  12,   1,1.01919,  -8.4298
  2301,'彰濱H       ', 161.0000,1,   2,  12,   1,1.01932,  -8.3916
  2303,'彰濱D       ',  23.9000,1,   2,  12,   1,1.01137,  -9.4771
  2308,'彰濱ET1     ',  33.0000,1,   2,  12,  31,1.01934,  -8.3842
  2350,'全興E       ', 345.0000,1,   2,  13,   1,1.01836,  -8.8700
  2351,'全興H       ', 161.0000,1,   2,  13,   1,1.00900, -10.5885
  2353,'全興D       ',  23.9000,1,   2,  13,   1,1.00753, -13.3329
  2358,'全興ET3     ',  33.0000,1,   2,  13,  31,1.01032, -10.9824
  2400,'南投E       ', 345.0000,1,   2,  14,   1,1.01091, -11.9316
  2401,'南投H       ', 161.0000,1,   2,  14,   1,1.00388, -14.1377
  2402,'南投L       ',  69.0000,1,   2,  14,   1,1.01382, -17.7063
  2408,'南投ET2     ',  33.0000,1,   2,  14,  31,1.00296, -14.6179
  2480,'中寮北E     ', 345.0000,1,   2,  31,   1,1.01395, -14.4248
  2490,'中寮南E     ', 345.0000,1,   2,  31,   1,1.01130, -12.3158
  2500,'嘉民E       ', 345.0000,1,   3,  15,   1,1.01864, -12.9812
  2501,'嘉民北H     ', 161.0000,1,   3,  15,   1,1.00452, -19.7352
  2508,'嘉民北ET3   ',  33.0000,1,   3,  15,  31,1.00839, -14.3666
  2511,'嘉民南H     ', 161.0000,1,   3,  15,   1,1.01054, -14.5902
  2518,'嘉民南ET5   ',  33.0000,1,   3,  15,  31,1.00826, -14.3574
  2600,'南科E       ', 345.0000,1,   3,  16,   1,1.01716, -13.7325
  2601,'南科東H     ', 161.0000,1,   3,  16,   1,1.00198, -18.1957
  2603,'南科東D     ',  23.9000,1,   3,  16,   1,1.00541, -23.6480
  2608,'南科東ET5   ',  33.0000,1,   3,  16,  31,1.00230, -18.7440
  2611,'南科西H     ', 161.0000,1,   3,  16,   1,1.00671, -15.0244
  2613,'南科西D     ',  23.9000,1,   3,  16,   1,1.00331, -19.2727
  2618,'南科西ET2   ',  33.0000,1,   3,  16,  31,1.00731, -15.1969
  2650,'龍崎北E     ', 345.0000,1,   3,  17,   1,1.01351, -10.3003
  2651,'龍崎北H     ', 161.0000,1,   3,  17,   1,1.00920, -15.3338
  2658,'龍崎北ET5   ',  33.0000,1,   3,  17,  31,1.00829, -14.6705
  2660,'龍崎南E     ', 345.0000,1,   3,  18,   1,1.01427,  -9.7104
  2661,'龍崎南H     ', 161.0000,1,   3,  18,   1,1.00519, -11.3103
  2668,'龍崎南ET3   ',  33.0000,1,   3,  18,  31,1.00639, -11.6498
  2670,'路北E       ', 345.0000,1,   3,  24,   1,1.01005,  -7.7755
  2671,'路北H       ', 161.0000,1,   3,  24,   1,1.01542, -11.1333
  2672,'路北L       ',  69.0000,1,   3,  24,   1,1.00252, -11.2931
  2673,'路北D       ',  23.9000,1,   3,  24,   1,1.00474, -11.4687
  2674,'路北MT1     ',  11.0000,1,   3,  24,   1,1.00250, -11.3057
  2678,'路北ET3     ',  33.0000,4,   3,  24,  31,1.00000,   0.0000
  2680,'興益E       ', 345.0000,1,   3,  19,   1,1.01003,  -6.9388
  2681,'興益H       ', 161.0000,1,   3,  19,   1,1.00363,  -7.6330
  2682,'興益L       ',  69.0000,2,   3,  19,   1,1.00025,  -9.3312
  2688,'興益ET1     ',  33.0000,1,   3,  19,  31,1.00271,  -7.7468
  2750,'仁武E       ', 345.0000,1,   3,  23,   1,1.02007, -10.3245
  2751,'仁武H       ', 161.0000,1,   3,  23,   1,1.00944, -15.2192
  2753,'仁武D       ',  23.9000,1,   3,  23,   1,1.01426, -20.2261
  2758,'仁武ET5     ',  33.0000,1,   3,  23,  31,1.01262, -15.6360
  2801,'高雄H       ', 161.0000,1,   3,  23,   1,1.01395, -16.0000
  2802,'高雄L       ',  69.0000,2,   3,  23,   1,1.01111, -18.2016
  2803,'高雄D       ',  23.9000,1,   3,  23,   1,1.01740, -19.9873
  2851,'五甲H       ', 161.0000,1,   3,  20,   1,1.02141,  -9.2890
  2852,'五甲L       ',  69.0000,1,   3,  20,   1,1.01479, -11.5583
  2900,'高港E       ', 345.0000,1,   3,  20,   1,1.01898,  -9.2574
  2901,'高港甲H     ', 161.0000,1,   3,  20,   1,0.99923,  -4.3424
  2902,'高港甲L     ',  69.0000,2,   3,  20,   1,1.00284,  -6.6156
  2908,'高港甲ET1   ',  33.0000,1,   3,  20,  31,0.99717,  -3.2664
  2911,'高港乙H     ', 161.0000,1,   3,  20,   1,1.02002,  -9.2826
  2918,'高港乙ET3   ',  33.0000,1,   3,  20,  31,0.98152,  -9.2235
  2950,'大鵬E       ', 345.0000,1,   3,  21,   1,1.01674,  -8.1992
  2951,'大鵬H       ', 161.0000,1,   3,  21,   1,1.01654, -10.7973
  2952,'大鵬L       ',  69.0000,2,   3,  21,   1,1.00199, -12.1638
  2958,'大鵬ET4     ',  33.0000,1,   3,  21,  31,1.01747, -11.3921
  2959,'大鵬MT2     ',  11.0000,1,   3,  21,   1,1.00204, -12.3024
  3000,'鳳林E       ', 345.0000,1,   4,  22,   1,1.01759, -14.6020
  3001,'鳳林H       ', 161.0000,1,   4,  22,   1,1.00754, -16.5894
  3003,'鳳林D       ',  23.9000,1,   4,  22,   1,1.00100, -18.1864
  3008,'鳳林ET2     ',  33.0000,1,   4,  22,  31,1.00886, -17.0736
  3101,'羅東H       ', 161.0000,1,   1,   1,   1,1.00585, -34.1884
  3102,'羅東L       ',  69.0000,2,   1,   1,   1,1.00671, -37.3813
  3108,'羅東MT3     ',  11.0000,1,   1,   1,   1,1.00741, -37.6270
  3131,'南港H       ', 161.0000,1,   1,   2,   1,0.99736, -40.3861
  3132,'南港L       ',  69.0000,1,   1,   2,   1,1.00999, -43.2129
  3133,'南港D       ',  23.9000,1,   1,   2,   1,1.00489, -45.2633
  3138,'南港MT2     ',  11.0000,1,   1,   2,   1,1.01176, -43.4347
  3141,'八堵H       ', 161.0000,1,   1,   2,   1,0.99870, -41.5847
  3142,'八堵L       ',  69.0000,2,   1,   2,   1,1.01050, -45.7006
  3148,'八堵MT2     ',  11.0000,1,   1,   2,   1,1.01264, -46.0789
  3161,'陽明H       ', 161.0000,1,   1,   2,   1,0.99195, -41.3986
  3162,'陽明L       ',  69.0000,2,   1,   2,   1,1.01396, -45.4509
  3168,'陽明MT1     ',  11.0000,1,   1,   2,   1,1.01358, -45.8400
  3188,'松山MT1     ',  11.0000,1,   1,   2,   1,1.01146, -45.0494
  3201,'城中H       ', 161.0000,1,   1,   4,   1,0.99721, -40.2975
  3202,'城中L       ',  69.0000,1,   1,   4,   1,0.98728, -44.4035
  3208,'城中MT1     ',  11.0000,1,   1,   4,   1,0.98781, -44.6728
  3221,'台北H       ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  3222,'台北L       ',  69.0000,2,   1,   3,   1,1.00023, -42.4045
  3223,'台北D       ',  23.9000,1,   1,   3,   1,1.01107, -42.9150
  3228,'台北MT2     ',  11.0000,1,   1,   3,   1,1.00197, -42.6380
  3231,'大同H       ', 161.0000,1,   1,   5,   1,0.99706, -44.9671
  3232,'大同L       ',  69.0000,1,   1,   5,   1,1.01003, -49.5193
  3238,'大同MT1     ',  11.0000,1,   1,   5,   1,1.01051, -49.8189
  3241,'蘆洲H       ', 161.0000,1,   1,   5,   1,0.99789, -44.7309
  3242,'蘆洲L       ',  69.0000,1,   1,   5,   1,1.00619, -47.9294
  3243,'蘆洲D       ',  23.9000,1,   1,   5,   1,1.00814, -50.7406
  3248,'蘆洲MT2     ',  11.0000,1,   1,   5,   1,1.00830, -48.1387
  3258,'板橋MT2     ',  11.0000,1,   1,   4,   1,1.00751, -43.4319
  3278,'頂湖東MT8   ',  11.0000,1,   1,   5,   1,1.01240, -45.5910
  3281,'東林H       ', 161.0000,1,   1,   5,   1,1.00709, -43.3351
  3282,'東林L       ',  69.0000,2,   1,   5,   1,1.00831, -45.6259
  3283,'東林D       ',  23.9000,1,   1,   5,   1,1.00361, -46.1397
  3288,'東林MT1     ',  11.0000,1,   1,   5,   1,1.01099, -45.7995
  3291,'蘆竹H       ', 161.0000,1,   1,   5,   1,1.01537, -42.5552
  3292,'蘆竹L       ',  69.0000,2,   1,   5,   1,1.00366, -44.9357
  3293,'蘆竹D       ',  23.9000,1,   1,   5,   1,1.00315, -48.5385
  3298,'蘆竹MT1     ',  11.0000,1,   1,   5,   1,1.00437, -45.1619
  3301,'樹德H       ', 161.0000,1,   1,   5,   1,0.99154, -44.1148
  3302,'樹德L       ',  69.0000,2,   1,   5,   1,1.00805, -47.4179
  3303,'樹德D       ',  23.9000,1,   1,   5,   1,1.00432, -50.6332
  3308,'樹德MT2     ',  11.0000,1,   1,   5,   1,1.00934, -47.7037
  3321,'中壢H       ', 161.0000,1,   1,   5,   1,1.01095, -34.7849
  3322,'中壢#1L     ',  69.0000,1,   1,   5,   1,1.01393, -37.8080
  3323,'中壢D       ',  23.9000,1,   1,   5,   1,1.00884, -40.4101
  3328,'中壢MT1     ',  11.0000,1,   1,   5,   1,1.01486, -38.0613
  3332,'中壢#2L     ',  69.0000,2,   1,   5,   1,1.01229, -39.2663
  3338,'中壢MT2     ',  11.0000,1,   1,   5,   1,1.01348, -39.6432
  3341,'觀音#1      ', 161.0000,1,   1,   7,   1,0.99921, -26.2794
  3342,'觀音#1L     ',  69.0000,2,   1,   7,   1,1.01049, -30.1609
  3348,'觀音#1MT1   ',  11.0000,1,   1,   7,   1,1.01047, -30.5305
  3352,'觀音#2L     ',  69.0000,2,   1,   7,   1,1.01350, -29.6741
  3358,'觀音#2MT2   ',  11.0000,1,   1,   7,   1,1.01323, -30.0904
  3361,'松樹H       ', 161.0000,1,   1,   6,   1,1.00542, -35.4931
  3362,'松樹#1L     ',  69.0000,2,   1,   6,   1,1.00392, -39.6651
  3363,'松樹D       ',  23.9000,1,   1,   6,   1,1.01431, -41.8539
  3366,'松樹MT2     ',  11.0000,1,   1,   6,   1,1.00322, -39.3997
  3368,'松樹MT1     ',  11.0000,1,   1,   6,   1,1.00688, -40.0196
  3369,'松樹#2L     ',  69.0000,1,   1,   6,   1,1.00366, -39.0656
  3371,'梅湖H       ', 161.0000,1,   1,   7,   1,0.99410, -28.2173
  3372,'梅湖L       ',  69.0000,2,   1,   7,   1,1.00388, -33.0084
  3378,'梅湖MT3     ',  11.0000,1,   1,   7,   1,1.00384, -33.4783
  3401,'新竹H       ', 161.0000,1,   2,   8,   1,1.00217, -34.5599
  3402,'新竹L       ',  69.0000,2,   2,   8,   1,1.01177, -37.4519
  3403,'新竹D       ',  23.9000,1,   2,   8,   1,1.01036, -38.5263
  3408,'新竹MT3     ',  11.0000,1,   2,   8,   1,1.01232, -37.7064
  3411,'苗栗H       ', 161.0000,1,   2,   8,   1,1.00359, -27.9554
  3412,'苗栗L       ',  69.0000,2,   2,   8,   1,1.00932, -31.1924
  3413,'苗栗D       ',  23.9000,1,   2,   8,   1,1.01775, -31.6319
  3418,'苗栗MT3     ',  11.0000,1,   2,   8,   1,1.00979, -31.4242
  3421,'南湖H       ', 161.0000,1,   2,   8,   1,1.00478, -32.4580
  3422,'南湖L       ',  69.0000,2,   2,   8,   1,1.01290, -34.8929
  3428,'南湖MT3     ',  11.0000,1,   2,   8,   1,1.01352, -35.0447
  3432,'通霄L       ',  69.0000,1,   2,   8,   1,1.00824, -26.5132
  3438,'通霄MT1     ',  11.0000,1,   2,   8,   1,1.00820, -26.7200
  3441,'龍秀H       ', 161.0000,1,   2,   8,   1,1.00105, -34.4220
  3442,'龍秀L       ',  69.0000,1,   2,   8,   1,1.01299, -37.0846
  3443,'龍秀D       ',  23.9000,1,   2,   8,   1,1.01299, -37.6056
  3444,'龍秀MT1     ',  11.0000,1,   2,   8,   1,1.01253, -37.3131
  3451,'翁子H       ', 161.0000,1,   2,   9,   1,1.00717, -26.1714
  3452,'翁子L       ',  69.0000,2,   2,   9,   1,1.00434, -29.7447
  3458,'翁子MT1     ',  11.0000,1,   2,   9,   1,1.00391, -30.0635
  3472,'萬大L       ',  69.0000,1,   2, 102,   1,1.00788, -26.6037
  3481,'埔里H       ', 161.0000,1,   2,   9,   1,0.99662, -26.1662
  3482,'埔里L       ',  69.0000,2,   2,   9,   1,1.00547, -27.9367
  3488,'埔里MT2     ',  11.0000,1,   2,   9,   1,1.00573, -28.0631
  3483,'埔里D       ',  23.9000,1,   2,   9,   1,1.00355, -28.4216
  3518,'中港MT8     ',  11.0000,1,   2,  11,   1,1.01326, -24.5991
  3521,'中市H       ', 161.0000,1,   2,  11,   1,1.01677, -23.6601
  3522,'中市L       ',  69.0000,2,   2,  11,   1,1.00567, -25.5941
  3523,'中市D       ',  23.9000,1,   2,  11,   1,1.01260, -27.0654
  3528,'中市MT4     ',  11.0000,1,   2,  11,   1,1.00625, -25.7617
  3531,'中清H       ', 161.0000,1,   2,  11,   1,1.01034, -24.9731
  3532,'中清L       ',  69.0000,1,   2,  11,   1,1.00435, -28.3579
  3538,'中清MT1     ',  11.0000,1,   2,  11,   1,1.00469, -28.7187
  3551,'彰化H       ', 161.0000,1,   2,  14,   1,1.00915, -12.3945
  3552,'彰化L       ',  69.0000,2,   2,  14,   1,1.01349, -17.3267
  3553,'彰化D       ',  23.9000,1,   2,  14,   1,1.01045, -17.8760
  3558,'彰化MT3     ',  11.0000,1,   2,  14,   1,1.01459, -17.6735
  3578,'南投MT7     ',  11.0000,1,   2,  14,   1,1.01344, -17.9863
  3661,'雲林H       ', 161.0000,1,   3,  15,   1,1.00958, -23.2463
  3662,'雲林L       ',  69.0000,2,   3,  15,   1,1.00747, -26.4823
  3663,'雲林D       ',  23.9000,1,   3,  15,   1,1.01101, -27.0588
  3668,'雲林MT2     ',  11.0000,1,   3,  15,   1,1.00821, -26.7814
  3671,'嘉義H       ', 161.0000,1,   3,  15,   1,1.01302, -15.5810
  3672,'嘉義L       ',  69.0000,1,   3,  15,   1,1.00637, -18.6819
  3673,'嘉義D       ',  23.9000,1,   3,  15,   1,1.00561, -19.4191
  3678,'嘉義MT2     ',  11.0000,1,   3,  15,   1,1.00655, -19.0035
  3681,'新營H       ', 161.0000,1,   3,  15,   1,1.00607, -19.1518
  3682,'新營L       ',  69.0000,2,   3,  15,   1,1.00131, -22.9669
  3683,'新營D       ',  23.9000,1,   3,  15,   1,1.01105, -23.2135
  3688,'新營MT3     ',  11.0000,1,   3,  15,   1,1.00230, -23.2445
  3701,'北港H       ', 161.0000,1,   3,  15,   1,1.00162, -23.2964
  3702,'北港L       ',  69.0000,2,   3,  15,   1,1.00153, -27.0322
  3708,'北港MT3     ',  11.0000,1,   3,  15,   1,1.00150, -27.3369
  3721,'山上H       ', 161.0000,1,   3,  17,   1,1.01027, -16.4174
  3722,'山上L       ',  69.0000,2,   3,  17,   1,1.00952, -19.7429
  3728,'山上MT2     ',  11.0000,1,   3,  17,   1,1.00922, -20.0250
  3731,'安南H       ', 161.0000,1,   3,  17,   1,1.00864, -18.7854
  3732,'安南L       ',  69.0000,2,   3,  17,   1,1.00266, -20.5767
  3733,'安南D       ',  23.9000,1,   3,  17,   1,1.00739, -24.2689
  3738,'安南MT1     ',  11.0000,1,   3,  17,   1,1.00355, -20.7197
  3761,'台南H       ', 161.0000,1,   3,  17,   1,1.00566, -17.6290
  3762,'台南L       ',  69.0000,2,   3,  17,   1,1.01114, -21.3638
  3763,'台南D       ',  23.9000,1,   3,  17,   1,1.01143, -23.7267
  3768,'台南MT2     ',  11.0000,1,   3,  17,   1,1.01151, -21.6212
  3788,'興益MT1     ',  11.0000,1,   3,  19,   1,0.99924,  -9.5100
  3791,'岡山H       ', 161.0000,1,   3,  18,   1,1.00086, -12.8473
  3792,'岡山L       ',  69.0000,2,   3,  18,   1,1.00110, -16.6339
  3793,'岡山D       ',  23.9000,1,   3,  18,   1,1.00782, -15.5834
  3798,'岡山MT3     ',  11.0000,1,   3,  18,   1,1.00146, -16.9486
  3811,'社武H       ', 161.0000,1,   3,  23,   1,1.01221, -15.7903
  3812,'社武L       ',  69.0000,2,   3,  23,   1,1.01583, -16.9268
  3813,'社武D       ',  23.9000,1,   3,  23,   1,1.01639, -20.6074
  3818,'社武MT2     ',  11.0000,1,   3,  23,   1,1.01528, -17.0386
  3838,'高雄MT2     ',  11.0000,1,   3,  23,   1,1.01139, -18.3639
  3858,'五甲MT3     ',  11.0000,1,   3,  20,   1,1.01495, -11.7235
  3878,'高港甲MT6   ',  11.0000,1,   3,  20,   1,1.00322,  -6.7556
  3881,'林園H       ', 161.0000,1,   3,  20,   1,1.00295,  -3.0482
  3882,'林園L       ',  69.0000,2,   3,  20,   1,1.00094,  -6.9442
  3888,'林園MT1     ',  11.0000,1,   3,  20,   1,0.99914,  -7.4173
  3891,'南工乙H     ', 161.0000,1,   3,  20,   1,0.99204, -13.8874
  3892,'南工乙L     ',  69.0000,2,   3,  20,   1,0.99833, -16.5224
  3898,'南工乙MT3   ',  11.0000,1,   3,  20,   1,0.99843, -16.7842
  3901,'南工甲H     ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
  3903,'南工甲D     ',  23.9000,1,   3,  20,   1,1.00200,  -6.6040
  3912,'大林乙L     ',  69.0000,1,   3,  20,   1,1.00496, -13.8782
  3918,'大林乙MT1   ',  11.0000,1,   3,  20,   1,1.00496, -13.9440
  3931,'屏東H       ', 161.0000,1,   3,  21,   1,1.01464, -12.3217
  3932,'屏東L       ',  69.0000,2,   3,  21,   1,1.01034, -13.9625
  3938,'屏東MT3     ',  11.0000,1,   3,  21,   1,1.01040, -14.0917
  3941,'楓港H       ', 161.0000,1,   3,  21,   1,1.01262, -13.1202
  3942,'楓港L       ',  69.0000,1,   3,  21,   1,1.00168, -13.4513
  3948,'楓港MT1     ',  11.0000,1,   3,  21,   1,1.00186, -13.4755
  3951,'花蓮H       ', 161.0000,1,   4,  22,   1,1.01403, -19.5075
  3952,'花蓮L       ',  69.0000,2,   4,  22,   1,1.00421, -21.2553
  3953,'花蓮D       ',  23.9000,1,   4,  22,   1,1.00716, -23.4143
  3958,'花蓮MT2     ',  11.0000,1,   4,  22,   1,1.00473, -21.3828
  3971,'台東H       ', 161.0000,1,   4,  22,   1,1.00366, -17.7969
  3972,'台東L       ',  69.0000,2,   4,  22,   1,1.00210, -18.9566
  3978,'台東MT3     ',  11.0000,1,   4,  22,   1,1.00223, -19.0286
  4001,'和仁H       ', 161.0000,1,   1,   1,   1,1.00722, -34.0098
  4002,'和仁D       ',  23.9000,1,   1,   1,   1,1.01307, -34.4499
  4011,'利澤H       ', 161.0000,1,   1,   1,   1,1.00876, -33.9709
  4012,'利澤D       ',  23.9000,1,   1,   1,   1,1.01434, -36.5594
  4025,'員山H       ', 161.0000,1,   1,   1,   1,1.00462, -35.2130
  4026,'員山D       ',  23.9000,1,   1,   1,   1,1.00257, -38.6275
  4107,'西湖H       ', 161.0000,1,   1,   2,   1,0.99387, -41.3042
  4108,'西湖D       ',  23.9000,1,   1,   2,   1,1.00921, -48.1154
  4109,'民權H       ', 161.0000,1,   1,   2,   1,0.99488, -40.9846
  4110,'民權D       ',  23.9000,1,   1,   2,   1,1.00632, -48.4455
  4111,'八連H       ', 161.0000,1,   1,   2,   1,0.99631, -40.6662
  4112,'八連D       ',  23.9000,1,   1,   2,   1,1.00754, -46.0380
  4113,'北資H       ', 161.0000,1,   1,   2,   1,0.99631, -40.6712
  4114,'北資D       ',  23.9000,1,   1,   2,   1,1.00599, -42.2780
  4115,'茄苳H       ', 161.0000,1,   1,   2,   1,0.99759, -40.5458
  4116,'茄苳D       ',  23.9000,1,   1,   2,   1,1.00933, -42.9139
  4117,'坪林H       ', 161.0000,1,   1,   1,   1,0.99935, -38.5885
  4118,'坪林D       ',  23.9000,1,   1,   1,   1,1.01018, -39.0738
  4127,'澳底H       ', 161.0000,1,   1,   1,   1,0.99797, -41.3183
  4128,'澳底D       ',  23.9000,1,   1,   1,   1,1.00392, -42.6644
  4143,'週美H       ', 161.0000,1,   1,   2,   1,0.99435, -41.1128
  4144,'週美D       ',  23.9000,1,   1,   2,   1,1.00079, -45.8555
  4203,'大直H       ', 161.0000,1,   1,   2,   1,0.99390, -41.3250
  4204,'大直D       ',  23.9000,1,   1,   2,   1,1.00732, -45.3194
  4207,'百齡H       ', 161.0000,1,   1,   2,   1,0.99701, -40.7535
  4208,'百齡D       ',  23.9000,1,   1,   2,   1,1.00542, -45.9534
  4213,'蘭雅H       ', 161.0000,1,   1,   2,   1,0.99492, -40.9264
  4214,'蘭雅D       ',  23.9000,1,   1,   2,   1,1.00298, -46.6979
  4255,'民生H       ', 161.0000,1,   1,   2,   1,0.99316, -41.3359
  4256,'民生D       ',  23.9000,1,   1,   2,   1,1.00700, -48.8321
  4257,'榮星H       ', 161.0000,1,   1,   2,   1,0.99232, -41.4986
  4258,'榮星D       ',  23.9000,1,   1,   2,   1,1.00210, -48.8284
  4263,'長春H       ', 161.0000,1,   1,   2,   1,0.99292, -41.3959
  4264,'長春D       ',  23.9000,1,   1,   2,   1,1.00609, -48.4750
  4265,'敦化H       ', 161.0000,1,   1,   2,   1,0.99295, -41.3885
  4266,'敦化D       ',  23.9000,1,   1,   2,   1,1.00900, -48.9347
  4269,'基信H       ', 161.0000,1,   1,   3,   1,0.99882, -38.7992
  4270,'基信D       ',  23.9000,1,   1,   3,   1,1.00446, -43.9837
  4301,'常德H       ', 161.0000,1,   1,   3,   1,0.99711, -39.1776
  4302,'常德D       ',  23.9000,1,   1,   3,   1,1.00330, -47.5163
  4305,'華陰H       ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  4306,'華陰D       ',  23.9000,1,   1,   3,   1,1.00118, -45.1690
  4307,'建國H       ', 161.0000,1,   1,   3,   1,0.99804, -38.9120
  4308,'建國D       ',  23.9000,1,   1,   3,   1,1.01117, -46.8373
  4309,'虎林H       ', 161.0000,1,   1,   3,   1,0.99906, -38.7215
  4310,'虎林D       ',  23.9000,1,   1,   3,   1,1.00666, -44.4917
  4351,'中正H       ', 161.0000,1,   1,   3,   1,0.99872, -39.9445
  4352,'中正D       ',  23.9000,1,   1,   3,   1,1.00907, -47.3378
  4353,'青年H       ', 161.0000,1,   1,   4,   1,0.99794, -39.8795
  4354,'青年D       ',  23.9000,1,   1,   4,   1,0.99984, -46.7126
  4357,'南海H       ', 161.0000,1,   1,   4,   1,0.99795, -39.8875
  4358,'南海D       ',  23.9000,1,   1,   4,   1,1.00379, -46.4387
  4359,'成都H       ', 161.0000,1,   1,   4,   1,0.99723, -40.2531
  4360,'成都D       ',  23.9000,1,   1,   4,   1,1.00414, -47.4099
  4401,'臥龍H       ', 161.0000,1,   1,   3,   1,0.99713, -38.9597
  4402,'臥龍D       ',  23.9000,1,   1,   3,   1,1.00199, -47.2335
  4403,'秀朗H       ', 161.0000,1,   1,   3,   1,0.99918, -39.8356
  4404,'秀朗D       ',  23.9000,1,   1,   3,   1,1.00286, -44.8345
  4409,'三張H       ', 161.0000,1,   1,   3,   1,0.99736, -39.0428
  4410,'三張D       ',  23.9000,1,   1,   3,   1,1.00070, -45.1816
  4411,'大豐H       ', 161.0000,1,   1,   4,   1,0.99847, -39.9521
  4412,'大豐D       ',  23.9000,1,   1,   4,   1,1.00454, -46.4196
  4425,'世貿H1      ', 161.0000,1,   1,   3,   1,0.99866, -38.8328
  4426,'世貿D1      ',  23.9000,1,   1,   3,   1,1.00223, -43.4586
  4427,'世貿H2      ', 161.0000,1,   1,   3,   1,0.99866, -38.8328
  4428,'世貿D2      ',  23.9000,1,   1,   3,   1,1.01144, -45.3957
  4437,'七張H       ', 161.0000,1,   1,   4,   1,0.99830, -39.9905
  4438,'七張D       ',  23.9000,1,   1,   4,   1,1.01113, -43.3534
  4505,'化成H       ', 161.0000,1,   1,   5,   1,0.99265, -44.5271
  4506,'化成D       ',  23.9000,1,   1,   5,   1,1.00066, -51.6006
  4507,'二重H       ', 161.0000,1,   1,   5,   1,0.99259, -44.5455
  4508,'二重D       ',  23.9000,1,   1,   5,   1,1.00996, -48.8674
  4513,'重新H       ', 161.0000,1,   1,   5,   1,0.99598, -44.7457
  4514,'重新D       ',  23.9000,1,   1,   5,   1,1.00447, -49.0862
  4551,'頂埔H       ', 161.0000,1,   1,   4,   1,0.99793, -39.7203
  4552,'頂埔D       ',  23.9000,1,   1,   4,   1,1.01129, -43.5727
  4555,'信南H2      ', 161.0000,1,   1,   4,   1,0.99883, -39.8096
  4556,'信南D       ',  23.9000,1,   1,   4,   1,1.00605, -47.8885
  4563,'柑園H       ', 161.0000,1,   1,   6,   1,1.00238, -36.1875
  4564,'柑園D       ',  23.9000,1,   1,   6,   1,1.00740, -41.0393
  4567,'新民H       ', 161.0000,1,   1,   4,   1,0.99974, -39.6407
  4568,'新民D       ',  23.9000,1,   1,   4,   1,1.00859, -43.2718
  4573,'景星H       ', 161.0000,1,   1,   4,   1,1.00020, -39.5775
  4574,'景星D       ',  23.9000,1,   1,   4,   1,1.00735, -46.3631
  4575,'社后H       ', 161.0000,1,   1,   4,   1,0.99985, -39.6445
  4576,'社后D       ',  23.9000,1,   1,   4,   1,1.01196, -45.5810
  4583,'隆恩H       ', 161.0000,1,   1,   6,   1,1.00247, -36.1524
  4584,'隆恩D       ',  23.9000,1,   1,   6,   1,1.01149, -40.0605
  4602,'林中D       ',  23.9000,1,   1,   5,   1,1.00963, -45.4101
  4603,'坪頂H       ', 161.0000,1,   1,   5,   1,1.00765, -41.7867
  4604,'坪頂D       ',  23.9000,1,   1,   5,   1,1.00862, -45.6868
  4607,'迴龍H       ', 161.0000,1,   1,   5,   1,0.99034, -43.8916
  4608,'迴龍D       ',  23.9000,1,   1,   5,   1,0.99932, -48.5423
  4611,'南崁H       ', 161.0000,1,   1,   5,   1,1.01338, -42.4960
  4612,'南崁D       ',  23.9000,1,   1,   5,   1,0.99892, -47.8624
  4613,'宏安H       ', 161.0000,1,   1,   5,   1,0.99189, -44.4575
  4614,'宏安D       ',  23.9000,1,   1,   5,   1,1.00451, -51.7555
  4617,'興珍H       ', 161.0000,1,   1,   5,   1,0.99238, -44.3675
  4618,'興珍D       ',  23.9000,1,   1,   5,   1,1.00806, -51.4667
  4625,'板城H       ', 161.0000,1,   1,   5,   1,0.99049, -44.3989
  4626,'板城D       ',  23.9000,1,   1,   5,   1,1.00193, -50.6756
  4627,'福營H       ', 161.0000,1,   1,   5,   1,0.99158, -44.3043
  4628,'福營D       ',  23.9000,1,   1,   5,   1,0.99860, -48.3773
  4629,'樹林H       ', 161.0000,1,   1,   5,   1,0.99123, -44.2281
  4630,'樹林D       ',  23.9000,1,   1,   5,   1,1.00172, -48.8581
  4635,'樂善H       ', 161.0000,1,   1,   5,   1,0.99289, -42.3579
  4636,'樂善D       ',  23.9000,1,   1,   5,   1,1.00857, -46.3845
  4639,'長安H       ', 161.0000,1,   1,   5,   1,1.01304, -42.5568
  4640,'長安D       ',  23.9000,1,   1,   5,   1,1.00800, -48.7111
  4701,'中大H       ', 161.0000,1,   1,   7,   1,1.00200, -26.6953
  4702,'中大D       ',  23.9000,1,   1,   7,   1,1.01474, -30.5898
  4703,'興國H       ', 161.0000,1,   1,   7,   1,1.00247, -26.7654
  4704,'興國D       ',  23.9000,1,   1,   7,   1,1.00864, -30.7839
  4705,'宋屋H       ', 161.0000,1,   1,   7,   1,1.00262, -26.6446
  4706,'宋屋D       ',  23.9000,1,   1,   7,   1,1.01701, -31.4926
  4715,'忠福H       ', 161.0000,1,   1,   5,   1,1.00237, -26.8078
  4716,'忠福D       ',  23.9000,1,   1,   5,   1,1.01624, -31.4683
  4751,'富岡H       ', 161.0000,1,   1,   7,   1,0.99686, -27.3758
  4752,'富岡D       ',  23.9000,1,   1,   7,   1,1.00580, -32.1396
  4753,'榮成H       ', 161.0000,1,   1,   7,   1,0.99645, -25.7663
  4754,'榮成D       ',  23.9000,1,   1,   7,   1,1.01134, -28.3582
  4755,'白玉H       ', 161.0000,1,   1,   7,   1,0.99663, -25.7269
  4756,'白玉D       ',  23.9000,1,   1,   7,   1,1.01468, -29.6178
  4757,'塘尾H       ', 161.0000,1,   1,   7,   1,1.00123, -25.5333
  4758,'塘尾D       ',  23.9000,1,   1,   7,   1,1.00809, -30.3023
  4759,'保生H       ', 161.0000,1,   1,   7,   1,0.99639, -25.3841
  4760,'保生D       ',  23.9000,1,   1,   7,   1,1.01084, -29.0861
  4801,'東社H       ', 161.0000,1,   1,   6,   1,1.00520, -35.7238
  4802,'東社D       ',  23.9000,1,   1,   6,   1,1.00315, -40.6182
  4805,'聖亭H       ', 161.0000,1,   1,   6,   1,1.00421, -35.8097
  4806,'聖亭D       ',  23.9000,1,   1,   6,   1,1.00891, -39.2097
  4811,'高揚H       ', 161.0000,1,   1,   6,   1,1.00499, -35.4543
  4812,'高揚D       ',  23.9000,1,   1,   6,   1,1.00418, -40.4918
  4813,'瑞源H       ', 161.0000,1,   1,   7,   1,1.00420, -35.5532
  4814,'瑞源D       ',  23.9000,1,   1,   7,   1,1.00556, -38.8849
  4815,'新工H       ', 161.0000,1,   1,   7,   1,1.01220, -28.0917
  4816,'新工D       ',  23.9000,1,   1,   7,   1,1.00851, -33.3706
  4817,'楊梅H1      ', 161.0000,1,   1,   7,   1,0.99672, -27.1299
  4818,'楊梅D1      ',  23.9000,1,   1,   7,   1,1.00276, -29.9612
  4819,'龍顯H       ', 161.0000,1,   1,   6,   1,1.00425, -35.5866
  4820,'龍顯D       ',  23.9000,1,   1,   6,   1,1.00642, -40.3841
  4821,'湖北H       ', 161.0000,1,   1,   7,   1,1.01221, -28.0925
  4822,'湖北D       ',  23.9000,1,   1,   7,   1,1.00523, -32.7340
  4831,'楊梅H2      ', 161.0000,1,   1,   7,   1,0.99672, -27.1299
  4832,'楊梅D2      ',  23.9000,1,   1,   7,   1,1.01087, -33.5413
  4901,'青溪H#1     ', 161.0000,1,   1,   5,   1,1.00442, -42.4560
  4902,'青溪D#1     ',  23.9000,1,   1,   5,   1,1.00775, -49.4542
  4903,'介壽H       ', 161.0000,1,   1,   4,   1,0.99929, -39.5666
  4904,'介壽D       ',  23.9000,1,   1,   4,   1,1.00241, -41.1265
  4909,'桃園H#1     ', 161.0000,1,   1,   5,   1,1.00385, -42.5694
  4910,'桃園D#1     ',  23.9000,1,   1,   5,   1,1.01148, -49.3463
  4921,'鳳鳴H       ', 161.0000,1,   1,   5,   1,1.00373, -42.5866
  4922,'鳳鳴D       ',  23.9000,1,   1,   5,   1,0.99916, -47.1583
  5001,'公園H       ', 161.0000,1,   2,   8,   1,1.00217, -34.5599
  5002,'公園D       ',  23.9000,1,   2,   8,   1,1.01029, -38.8185
  5003,'龍梅H       ', 161.0000,1,   2,   8,   1,1.00393, -34.4851
  5004,'龍梅D       ',  23.9000,1,   2,   8,   1,1.00858, -37.6972
  5005,'龍山H       ', 161.0000,1,   2,   8,   1,1.00243, -34.5161
  5006,'龍山D       ',  23.9000,1,   2,   8,   1,1.01770, -37.9050
  5013,'營盤H       ', 161.0000,1,   2,   8,   1,1.00656, -32.8038
  5014,'營盤D       ',  23.9000,1,   2,   8,   1,1.01335, -34.8400
  5015,'潭後H       ', 161.0000,1,   2,   8,   1,1.00213, -34.5792
  5016,'潭後D       ',  23.9000,1,   2,   8,   1,1.01009, -38.4649
  5017,'龍松H       ', 161.0000,1,   2,   8,   1,1.00237, -34.5011
  5018,'龍松D       ',  23.9000,1,   2,   8,   1,1.01792, -38.0622
  5021,'頂園H       ', 161.0000,1,   2,   8,   1,1.00590, -32.5999
  5022,'頂園D       ',  23.9000,1,   2,   8,   1,1.01244, -37.6824
  5023,'山佳H       ', 161.0000,1,   2,   8,   1,1.00649, -32.7935
  5024,'山佳D       ',  23.9000,1,   2,   8,   1,1.00732, -35.7509
  5025,'蟠桃H       ', 161.0000,1,   2,   8,   1,1.00635, -32.6939
  5026,'蟠桃D       ',  23.9000,1,   2,   8,   1,1.01259, -34.9085
  5057,'六家H       ', 161.0000,1,   1,   7,   1,0.99520, -28.0984
  5058,'六家D       ',  23.9000,1,   1,   7,   1,0.99986, -32.5642
  5075,'隘口H       ', 161.0000,1,   1,   7,   1,1.00666, -27.8846
  5076,'隘口D       ',  23.9000,1,   1,   7,   1,1.00650, -31.4375
  5079,'糖科H       ', 161.0000,1,   2,   8,   1,1.00569, -32.5966
  5080,'糖科D       ',  23.9000,1,   2,   8,   1,1.00963, -35.6051
  5091,'龍明H       ', 161.0000,1,   2,   8,   1,1.00124, -34.4600
  5092,'龍明D       ',  23.9000,1,   2,   8,   1,1.01144, -37.6987
  5501,'潭南H       ', 161.0000,1,   2,   9,   1,1.00336, -26.5496
  5502,'潭南D       ',  23.9000,1,   2,   9,   1,1.00242, -32.3776
  5503,'文心H       ', 161.0000,1,   2,   9,   1,1.00349, -26.6172
  5504,'文心D       ',  23.9000,1,   2,   9,   1,1.00312, -31.8647
  5505,'豐原H       ', 161.0000,1,   2,   8,   1,1.00668, -26.4185
  5506,'豐原D       ',  23.9000,1,   2,   8,   1,1.00897, -31.9538
  5521,'大雅H       ', 161.0000,1,   2,   8,   1,1.00536, -26.6013
  5522,'大雅D       ',  23.9000,1,   2,   8,   1,1.00423, -32.6540
  5523,'潭寶H       ', 161.0000,1,   2,   9,   1,1.00504, -26.6275
  5524,'潭寶D       ',  23.9000,1,   2,   9,   1,1.00849, -31.9883
  5525,'上城H       ', 161.0000,1,   2,   9,   1,1.01542, -24.4104
  5526,'上城D       ',  23.9000,1,   2,   9,   1,0.99878, -25.5551
  5537,'昌平H       ', 161.0000,1,   2,   9,   1,1.00422, -26.6409
  5538,'昌平D       ',  23.9000,1,   2,   9,   1,1.00322, -31.7369
  5601,'塗城H       ', 161.0000,1,   2,   9,   1,0.99570, -25.0011
  5602,'塗城D       ',  23.9000,1,   2,   9,   1,1.00820, -30.1035
  5603,'十甲H       ', 161.0000,1,   2,   9,   1,0.99816, -25.3907
  5604,'十甲D       ',  23.9000,1,   2,   9,   1,1.00774, -28.8112
  5611,'茄荖H       ', 161.0000,1,   2,   9,   1,0.99418, -24.8692
  5612,'茄荖D       ',  23.9000,1,   2,   9,   1,1.00846, -30.0069
  5615,'中華H       ', 161.0000,1,   2,   9,   1,0.99745, -25.6377
  5616,'中華D       ',  23.9000,1,   2,   9,   1,1.00099, -30.7251
  5625,'水湳H       ', 161.0000,1,   2,  11,   1,1.01571, -23.8467
  5626,'水湳D       ',  23.9000,1,   2,  11,   1,1.01429, -27.8922
  5627,'太平H       ', 161.0000,1,   2,   9,   1,0.99550, -25.0678
  5628,'太平D       ',  23.9000,1,   2,   9,   1,0.99992, -28.7884
  5643,'中西H       ', 161.0000,1,   2,   9,   1,0.99725, -25.6764
  5644,'中西D       ',  23.9000,1,   2,   9,   1,1.00483, -30.7939
  5651,'黎明H       ', 161.0000,1,   2,  11,   1,1.01691, -23.6741
  5652,'黎明D       ',  23.9000,1,   2,  11,   1,1.01466, -27.8115
  5653,'國安H       ', 161.0000,1,   2,  11,   1,1.01699, -23.3762
  5654,'國安D       ',  23.9000,1,   2,  11,   1,1.00805, -26.1085
  5655,'工甲H       ', 161.0000,1,   2,  11,   1,1.01656, -23.4832
  5656,'工甲D       ',  23.9000,1,   2,  11,   1,1.01355, -27.0382
  5657,'工乙H       ', 161.0000,1,   2,  11,   1,1.01665, -23.4351
  5658,'工乙D       ',  23.9000,1,   2,  11,   1,1.00815, -27.6957
  5659,'明秀H       ', 161.0000,1,   2,  11,   1,1.01486, -23.7553
  5660,'明秀D       ',  23.9000,1,   2,  11,   1,1.00333, -26.8753
  5663,'忠明H       ', 161.0000,1,   2,  11,   1,1.01621, -23.8234
  5664,'忠明D       ',  23.9000,1,   2,  11,   1,1.00826, -28.7245
  5665,'英才H       ', 161.0000,1,   2,  11,   1,1.01645, -23.8181
  5666,'英才D       ',  23.9000,1,   2,  11,   1,1.00428, -27.2064
  5667,'豐樂H       ', 161.0000,1,   2,  11,   1,1.01647, -23.8070
  5668,'豐樂D       ',  23.9000,1,   2,  11,   1,1.00322, -29.0093
  5669,'烏日H       ', 161.0000,1,   2,  11,   1,1.01695, -23.8205
  5670,'烏日D       ',  23.9000,1,   2,  11,   1,1.00696, -27.0496
  5671,'南屯H       ', 161.0000,1,   2,  11,   1,1.01646, -23.8147
  5672,'南屯D       ',  23.9000,1,   2,  11,   1,1.00594, -30.1311
  5681,'外埔H       ', 161.0000,1,   2,  11,   1,1.01672, -25.4515
  5682,'外埔D       ',  23.9000,1,   2,  11,   1,1.01149, -28.3039
  5683,'港工H       ', 161.0000,1,   2,  10,   1,1.01278, -22.1214
  5684,'港工D       ',  23.9000,1,   2,  10,   1,1.00641, -24.9759
  5693,'學田H       ', 161.0000,1,   2,  11,   1,1.01696, -23.8347
  5694,'學田D       ',  23.9000,1,   2,  11,   1,1.00882, -25.1516
  5777,'航太H       ', 161.0000,1,   2,  11,   1,1.01723, -22.0714
  5778,'航太D       ',  23.9000,1,   2,  11,   1,1.00128, -23.7302
  5789,'海尾H       ', 161.0000,1,   2,  10,   1,1.01286, -22.1027
  5790,'海尾D       ',  23.9000,1,   2,  10,   1,1.00475, -25.3656
  5801,'線西H       ', 161.0000,1,   2,  12,   1,1.01936,  -8.4131
  5802,'線西D       ',  23.9000,1,   2,  12,   1,1.00726,  -9.1103
  5809,'鹿東H       ', 161.0000,1,   2,  12,   1,1.02027,  -8.6891
  5810,'鹿東D       ',  23.9000,1,   2,  12,   1,1.00581, -11.7535
  5811,'鹿西H       ', 161.0000,1,   2,  12,   1,1.02029,  -8.7012
  5812,'鹿西D       ',  23.9000,1,   2,  12,   1,1.01095, -11.1701
  5817,'漢寶H       ', 161.0000,1,   2,  12,   1,1.01520, -10.5723
  5818,'漢寶D       ',  23.9000,1,   2,  12,   1,1.00861, -14.2486
  5819,'草港H       ', 161.0000,1,   2,  12,   1,1.01880,  -8.7644
  5820,'草港D       ',  23.9000,1,   2,  12,   1,1.00844, -12.1925
  5851,'彰新H       ', 161.0000,1,   2,  13,   1,1.00921, -11.8672
  5852,'彰新D       ',  23.9000,1,   2,  13,   1,1.00669, -16.5663
  5853,'大霞H       ', 161.0000,1,   2,  13,   1,1.00897, -12.0028
  5854,'大霞D       ',  23.9000,1,   2,  13,   1,1.01400, -16.4158
  5855,'福興H       ', 161.0000,1,   2,  12,   1,1.01122, -11.8490
  5856,'福興D       ',  23.9000,1,   2,  12,   1,1.01239, -16.1253
  5905,'員東H       ', 161.0000,1,   2,  14,   1,1.00469, -13.7633
  5906,'員東D       ',  23.9000,1,   2,  14,   1,1.00556, -18.8592
  5909,'田中H       ', 161.0000,1,   2,  14,   1,1.00351, -14.3394
  5910,'田中D       ',  23.9000,1,   2,  14,   1,1.00657, -19.3880
  5913,'藍城H       ', 161.0000,1,   2,   9,   1,0.99570, -26.2128
  5914,'藍城D       ',  23.9000,1,   2,   9,   1,1.00621, -28.7241
  5941,'台西H       ', 161.0000,1,   3,  15,   1,1.00929, -23.5039
  5942,'台西D       ',  23.9000,1,   3,  15,   1,1.00148, -24.7886
  5943,'四湖H       ', 161.0000,1,   3,  15,   1,1.00326, -23.4138
  5944,'四湖D       ',  23.9000,1,   3,  15,   1,1.00986, -24.9928
  5955,'下營H       ', 161.0000,1,   3,  15,   1,1.00673, -19.2551
  5956,'下營D       ',  23.9000,1,   3,  15,   1,1.01076, -21.5314
  5979,'虎菁H       ', 161.0000,1,   3,  15,   1,1.01295, -23.5020
  5980,'虎菁D       ',  23.9000,1,   3,  15,   1,1.00613, -26.6044
  5983,'虎科H       ', 161.0000,1,   3,  15,   1,1.01347, -23.5302
  5984,'虎科D       ',  23.9000,1,   3,  15,   1,1.01024, -24.9899
  5995,'斗六        ', 161.0000,1,   3,  15,   1,1.00962, -23.2502
  5996,'斗六D       ',  23.9000,1,   3,  15,   1,1.01165, -24.4973
  5997,'榴中H       ', 161.0000,1,   3,  15,   1,1.00741, -23.6013
  5998,'榴中D       ',  23.9000,1,   3,  15,   1,0.99920, -26.2008
  6003,'北回H       ', 161.0000,1,   3,  15,   1,1.01659, -15.7692
  6004,'北回D       ',  23.9000,1,   3,  15,   1,1.01091, -18.8475
  6009,'斗工H       ', 161.0000,1,   3,  15,   1,1.00741, -23.5934
  6010,'斗工D       ',  23.9000,1,   3,  15,   1,1.00774, -26.8254
  6011,'北勢H       ', 161.0000,1,   3,  15,   1,1.01038, -23.4116
  6012,'北勢D       ',  23.9000,1,   3,  15,   1,1.01040, -27.6311
  6017,'柳營H       ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  6018,'柳營D       ',  23.9000,1,   3,  15,   1,1.00941, -21.9890
  6023,'仁愛H       ', 161.0000,1,   3,  15,   1,1.01527, -15.7192
  6024,'仁愛D       ',  23.9000,1,   3,  15,   1,1.00107, -18.8024
  6033,'斗南H       ', 161.0000,1,   3,  15,   1,1.01157, -23.4200
  6034,'斗南D       ',  23.9000,1,   3,  15,   1,1.00106, -25.6550
  6055,'小北H       ', 161.0000,1,   3,  17,   1,1.00835, -18.8702
  6056,'小北D       ',  23.9000,1,   3,  17,   1,1.00319, -25.3386
  6059,'鹽行H       ', 161.0000,1,   3,  17,   1,1.00685, -18.5164
  6060,'鹽行D       ',  23.9000,1,   3,  17,   1,1.00816, -23.7209
  6063,'新化H       ', 161.0000,1,   3,  17,   1,1.00941, -17.5529
  6064,'新化D       ',  23.9000,1,   3,  17,   1,1.00068, -22.3063
  6071,'和順H       ', 161.0000,1,   3,  17,   1,1.00806, -18.2986
  6072,'和順D       ',  23.9000,1,   3,  17,   1,1.00195, -23.9392
  6073,'三竹H       ', 161.0000,1,   3,  16,   1,1.00089, -18.5215
  6074,'三竹D       ',  23.9000,1,   3,  16,   1,1.01084, -20.3892
  6075,'豐華H       ', 161.0000,1,   3,  16,   1,1.00084, -18.5036
  6076,'豐華D       ',  23.9000,1,   3,  16,   1,1.00660, -22.6545
  6083,'南濱H       ', 161.0000,1,   3,  16,   1,1.00906, -18.8929
  6084,'南濱D       ',  23.9000,1,   3,  16,   1,1.00053, -21.1247
  6105,'仁德H       ', 161.0000,1,   3,  17,   1,1.00919, -17.0260
  6106,'仁德D       ',  23.9000,1,   3,  17,   1,1.00564, -21.6072
  6107,'延平H       ', 161.0000,1,   3,  17,   1,1.00527, -17.7957
  6108,'延平D       ',  23.9000,1,   3,  17,   1,1.00871, -24.6573
  6115,'嘉峰H       ', 161.0000,1,   3,  18,   1,1.01082, -11.7216
  6116,'嘉峰D       ',  23.9000,1,   3,  18,   1,1.01053, -16.1527
  6119,'北嶺H       ', 161.0000,1,   3,  24,   1,1.01398, -11.2911
  6120,'北嶺D       ',  23.9000,1,   3,  24,   1,1.01078, -14.7229
  6125,'二甲H       ', 161.0000,1,   3,  17,   1,1.00975, -16.8553
  6126,'二甲D       ',  23.9000,1,   3,  17,   1,1.00815, -19.7568
  6127,'岡工H       ', 161.0000,1,   3,  18,   1,1.01400, -11.2960
  6128,'岡工D       ',  23.9000,1,   3,  18,   1,1.00088, -15.0984
  6129,'竹嶺H       ', 161.0000,1,   3,  24,   1,1.01394, -11.2749
  6130,'竹嶺D       ',  23.9000,1,   3,  24,   1,1.01074, -12.4212
  6139,'路園H       ', 161.0000,1,   3,  18,   1,1.00693, -12.0108
  6140,'路園D       ',  23.9000,1,   3,  18,   1,1.00922, -17.1892
  6161,'楠梓H       ', 161.0000,1,   3,  23,   1,1.01268, -15.9073
  6162,'楠梓D       ',  23.9000,1,   3,  23,   1,1.01104, -21.0363
  6165,'加昌H       ', 161.0000,1,   3,  23,   1,1.01278, -15.9686
  6166,'加昌D       ',  23.9000,1,   3,  23,   1,1.00718, -21.0200
  6203,'北營H       ', 161.0000,1,   3,  23,   1,1.01280, -15.9563
  6204,'北營D       ',  23.9000,1,   3,  23,   1,1.01506, -19.7644
  6207,'屏山H       ', 161.0000,1,   3,  23,   1,1.01239, -15.8614
  6208,'屏山D       ',  23.9000,1,   3,  23,   1,1.00876, -18.1986
  6217,'美山H       ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  6218,'美山D       ',  23.9000,1,   3,  23,   1,1.00662, -17.6244
  6219,'鳳山H       ', 161.0000,1,   3,  23,   1,1.01510, -15.7802
  6220,'鳳山D       ',  23.9000,1,   3,  23,   1,1.01312, -17.2277
  6235,'仕豐H       ', 161.0000,1,   3,  23,   1,1.01276, -15.9898
  6236,'仕豐D       ',  23.9000,1,   3,  23,   1,1.00938, -20.0779
  6305,'同盟H       ', 161.0000,1,   3,  23,   1,1.01436, -15.9956
  6306,'同盟D       ',  23.9000,1,   3,  23,   1,1.00734, -21.7123
  6309,'內惟H       ', 161.0000,1,   3,  23,   1,1.01395, -16.0059
  6310,'內惟D       ',  23.9000,1,   3,  23,   1,1.01068, -17.9113
  6311,'三民H       ', 161.0000,1,   3,  23,   1,1.01389, -15.9298
  6312,'三民D       ',  23.9000,1,   3,  23,   1,1.00903, -17.5663
  6319,'鎮北H       ', 161.0000,1,   3,  23,   1,1.01285, -15.6183
  6320,'鎮北D       ',  23.9000,1,   3,  23,   1,1.01379, -22.0569
  6321,'中島H       ', 161.0000,1,   3,  23,   1,1.01278, -15.6248
  6322,'中島D       ',  23.9000,1,   3,  23,   1,1.00839, -18.0805
  6353,'凱旋H       ', 161.0000,1,   3,  20,   1,1.02122,  -9.3546
  6354,'凱旋D       ',  23.9000,1,   3,  20,   1,1.01862, -14.4468
  6361,'四維H       ', 161.0000,1,   3,  20,   1,1.02142,  -9.2508
  6362,'四維D       ',  23.9000,1,   3,  20,   1,1.01052, -14.5946
  6367,'臨海H       ', 161.0000,1,   3,  20,   1,1.02173,  -9.1995
  6368,'臨海D       ',  23.9000,1,   3,  20,   1,1.01003, -11.9890
  6407,'過埤H       ', 161.0000,1,   3,  20,   1,1.02123,  -9.3081
  6408,'過埤D       ',  23.9000,1,   3,  20,   1,1.00720, -11.2939
  6409,'鳳農H       ', 161.0000,1,   3,  20,   1,1.02129,  -9.3076
  6410,'鳳農D       ',  23.9000,1,   3,  20,   1,1.01518, -11.3539
  6451,'西屏H       ', 161.0000,1,   3,  20,   1,1.02003, -14.7174
  6452,'西屏D       ',  23.9000,1,   3,  20,   1,1.00857, -18.1600
  3921,'墾丁H       ', 161.0000,1,   3,  21,   1,1.00819, -14.1692
  3923,'墾丁D       ',  23.9000,1,   3,  21,   1,1.00150, -16.6886
  6511,'潮東H       ', 161.0000,1,   3,  21,   1,1.01434, -12.3741
  6512,'潮東D       ',  23.9000,1,   3,  21,   1,1.00973, -15.5063
  6521,'加一H       ', 161.0000,1,   3,  20,   1,1.01978, -14.5148
  6522,'加一D       ',  23.9000,1,   3,  20,   1,1.00257, -16.3966
  7001,'知本H       ', 161.0000,1,   4,  22,   1,1.00525, -17.2523
  7002,'知本D       ',  23.9000,1,   4,  22,   1,1.00627, -19.2222
  7003,'大武H       ', 161.0000,1,   4,  21,   1,1.00899, -14.9698
  7004,'大武D       ',  23.9000,1,   4,  21,   1,1.00650, -15.4876
  7011,'勝安H       ', 161.0000,1,   4,  22,   1,1.01410, -19.5223
  7012,'勝安D       ',  23.9000,1,   4,  22,   1,1.00395, -21.9978
  7013,'池上H       ', 161.0000,1,   4,  22,   1,1.01102, -17.5589
  7014,'池上D       ',  23.9000,1,   4,  22,   1,1.01053, -18.1122
  7021,'豐里H       ', 161.0000,1,   4,  22,   1,1.00438, -17.9401
  7022,'豐里D       ',  23.9000,1,   4,  22,   1,1.01220, -20.9637
  7023,'鹿野H       ', 161.0000,1,   4,  22,   1,1.00694, -17.7572
  7024,'鹿野D       ',  23.9000,1,   4,  22,   1,1.00613, -18.4148
  7029,'馬蘭H       ', 161.0000,1,   4,  22,   1,1.00427, -17.9492
  7030,'馬蘭D       ',  23.9000,1,   4,  22,   1,1.00538, -21.5841
  7261,'瑞源#A      ', 161.0000,1,   1,   6,   1,1.00517, -35.4634
  7262,'瑞源#B      ', 161.0000,1,   1,   6,   1,1.00526, -35.4252
  7269,'石門#A      ', 161.0000,1,   1, 101,   1,1.00522, -35.4443
  7511,'坪林#A      ', 161.0000,1,   1,   1,   1,0.99745, -40.3606
  7512,'坪林#B      ', 161.0000,1,   1,   1,   1,0.99745, -40.3530
  7513,'八連#A      ', 161.0000,1,   1,   2,   1,0.99637, -40.6580
  7514,'八連#B      ', 161.0000,1,   1,   2,   1,0.99642, -40.6575
  7515,'西湖#A      ', 161.0000,1,   1,   2,   1,0.99424, -41.1191
  7516,'西湖#B      ', 161.0000,1,   1,   2,   1,0.99424, -41.1191
  7530,'蘭雅#A      ', 161.0000,1,   1,   2,   1,0.99605, -40.7489
  7534,'陽明#A      ', 161.0000,1,   1,   2,   1,0.99406, -40.9326
  7550,'虎林#A      ', 161.0000,1,   1,   3,   1,0.99907, -38.7174
  7551,'虎林#B      ', 161.0000,1,   1,   3,   1,0.99909, -38.7132
  7563,'城中#A      ', 161.0000,1,   1,   4,   1,0.99748, -40.2299
  7564,'城中#B      ', 161.0000,1,   1,   4,   1,0.99748, -40.2292
  7571,'秀朗#A      ', 161.0000,1,   1,   4,   1,0.99928, -39.8210
  7572,'秀朗#B      ', 161.0000,1,   1,   4,   1,0.99935, -39.7827
  7581,'重新#A      ', 161.0000,1,   1,   5,   1,0.99609, -44.6775
  7582,'重新#B      ', 161.0000,1,   1,   5,   1,0.99626, -44.6833
  7598,'板城#A      ', 161.0000,1,   1,   5,   1,0.99113, -44.2763
  7599,'板城#B      ', 161.0000,1,   1,   5,   1,0.99092, -44.2882
  7601,'錦興#A      ', 161.0000,1,   1,   5,   1,1.01344, -42.5309
  7609,'豐林#A      ', 161.0000,1,   1,   5,   1,0.99134, -44.1704
  7627,'新工#A      ', 161.0000,1,   1,   8,   1,1.00691, -27.7676
  7628,'新工#B      ', 161.0000,1,   1,   8,   1,1.00691, -27.7676
  7630,'梅湖#A      ', 161.0000,1,   1,   7,   1,0.99612, -27.9666
  7635,'楊梅#A      ', 161.0000,1,   1,   7,   1,0.99727, -26.9712
  7636,'楊梅#B      ', 161.0000,1,   1,   7,   1,0.99726, -27.0226
  7639,'梅湖#A      ', 161.0000,1,   1,   7,   1,0.99612, -27.9666
  7643,'苗高#A      ', 161.0000,1,   2,   8,   1,1.00312, -28.0846
  7644,'苗英#A      ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  7650,'通霄#A      ', 161.0000,1,   2,   8,   1,1.01074, -27.5923
  7651,'通霄#B      ', 161.0000,1,   2,   8,   1,1.00759, -23.9552
  7652,'苗栗#A      ', 161.0000,1,   2,   8,   1,1.00379, -28.4720
  7653,'苗栗#B      ', 161.0000,1,   2,   8,   1,1.00340, -28.1593
  7670,'中華#A      ', 161.0000,1,   2,   9,   1,0.99955, -25.7853
  7672,'十甲#A      ', 161.0000,1,   2,   9,   1,0.99955, -25.4391
  7684,'月眉#A      ', 161.0000,1,   2,  11,   1,1.01920, -25.6144
  7710,'草港#A      ', 161.0000,1,   2,  12,   1,1.01876,  -8.7854
  7711,'草港#B      ', 161.0000,1,   2,  12,   1,1.01906,  -8.6783
  7750,'彰新#A      ', 161.0000,1,   2,  13,   1,1.00926, -11.8722
  7751,'彰新#B      ', 161.0000,1,   2,  13,   1,1.00913, -11.8669
  7800,'威致#A      ', 161.0000,1,   3,  15,   1,1.00824, -19.3646
  7810,'雲高#A      ', 161.0000,1,   3,  15,   1,1.00678, -23.3381
  7811,'雲高#B      ', 161.0000,1,   3,  15,   1,1.01172, -23.3519
  7820,'山上#A      ', 161.0000,1,   3,  15,   1,1.00842, -17.8267
  7821,'山上#B      ', 161.0000,1,   3,  15,   1,1.00779, -18.3222
  7822,'新化#A      ', 161.0000,1,   3,  16,   1,1.00888, -17.8715
  7823,'新化#B      ', 161.0000,1,   3,  16,   1,1.00933, -17.8084
  7824,'豐華#A      ', 161.0000,1,   3,  16,   1,1.00927, -17.6099
  7825,'豐華#B      ', 161.0000,1,   3,  16,   1,1.00814, -17.6370
  7829,'統實#A      ', 161.0000,1,   3,  17,   1,1.00941, -17.5529
  7837,'燁聯#A      ', 161.0000,1,   3,  18,   1,1.01091, -11.7564
  7853,'美山#A      ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  7854,'美山#B      ', 161.0000,1,   3,  23,   1,1.01501, -15.7692
  7892,'加一#A      ', 161.0000,1,   3,  20,   1,1.00077,  -3.8036
  7893,'加一#B      ', 161.0000,1,   3,  20,   1,1.00077,  -3.8036
  7950,'知本#A      ', 161.0000,1,   4,  22,   1,1.00526, -17.2466
  7951,'知本#B      ', 161.0000,1,   4,  22,   1,1.00527, -17.2453
  8002,'宜道C       ', 161.0000,1,   1,   1,   1,0.99935, -38.5899
  8005,'利焚C       ', 161.0000,1,   1,   1,   1,1.00880, -33.9728
  8006,'台龍C       ', 161.0000,1,   1,   1,   1,1.00952, -33.6919
  8007,'台龍L       ',  69.0000,1,   1,   1,   1,1.00952, -33.6919
  8008,'台泥C       ', 161.0000,1,   1,   1,   1,1.00555, -34.0128
  8011,'和鐵C       ', 161.0000,1,   1,   1,   1,1.00758, -34.0161
  8020,'義捷C       ', 161.0000,1,   1,   3,   1,1.00161, -38.4666
  8026,'湖捷C       ', 161.0000,1,   1,   2,   1,0.99387, -41.3042
  8028,'湖機C       ', 161.0000,1,   1,   2,   1,0.99631, -40.6712
  8060,'投捷C       ', 161.0000,1,   1,   5,   1,1.01358, -36.0079
  8100,'華捷C       ', 161.0000,1,   1,   3,   1,0.99724, -39.1902
  8101,'復捷C       ', 161.0000,1,   1,   3,   1,0.99803, -38.9784
  8140,'木捷C       ', 161.0000,1,   1,   3,   1,1.00205, -37.4722
  8141,'興捷C       ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  8160,'蘆捷C       ', 161.0000,1,   1,   5,   1,0.99765, -44.7454
  8180,'秀捷C       ', 161.0000,1,   1,   3,   1,0.99883, -39.8104
  8182,'土捷C       ', 161.0000,1,   1,   4,   1,1.00013, -39.5847
  8183,'豐林H       ', 161.0000,4,   1,   5,   1,1.00000,   0.0000
  8200,'北油C       ', 161.0000,2,   1,   5,   1,1.00790, -41.8700
  8201,'錦興C       ', 161.0000,1,   1,   5,   1,1.01344, -42.5309
  8202,'南亞C       ', 161.0000,1,   1,   5,   1,0.99290, -42.4117
  8203,'樹高C       ', 161.0000,1,   1,   5,   1,0.99153, -44.1175
  8204,'桃機C       ', 161.0000,1,   1,   5,   1,1.01718, -42.6947
  8205,'錦興        ',  11.4000,1,   1,   5,   1,1.01344, -42.5309
  8210,'南林C       ', 161.0000,1,   1,   5,   1,0.98979, -43.9849
  8214,'廣輝C       ', 161.0000,1,   1,   5,   1,0.99288, -42.3454
  8218,'華亞C       ', 161.0000,1,   1,   5,   1,0.99288, -42.3454
  8219,'華亞        ', 161.0000,1,   1,   5,   1,0.98774, -37.7064
  8220,'日月光C     ', 161.0000,1,   1,   5,   1,1.01107, -34.8690
  8240,'楊高C       ', 161.0000,1,   1,   7,   1,0.99730, -27.3957
  8244,'新光C       ', 161.0000,1,   1,   5,   1,1.00258, -26.6482
  8246,'三福化工    ', 161.0000,1,   3,  16,   1,1.00670, -15.0346
  8249,'佳鼎C       ', 161.0000,1,   1,   5,   1,1.00238, -26.8078
  8250,'泰伸C       ', 161.0000,1,   1,   7,   1,0.99698, -27.3767
  8251,'富綢C       ', 161.0000,1,   1,   7,   1,0.99692, -27.3862
  8260,'六福C       ', 161.0000,1,   1,   6,   1,1.00504, -35.3360
  8268,'龍映C       ', 161.0000,1,   1,   6,   1,1.00417, -35.6050
  8270,'全懋C       ', 161.0000,1,   1,   8,   1,1.01225, -28.1143
  8278,'龍達C       ', 161.0000,1,   1,   6,   1,1.00415, -35.5924
  8279,'龍廣C       ', 161.0000,1,   1,   6,   1,1.00421, -35.8097
  8300,'東和C       ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  8301,'苗高C       ', 161.0000,1,   2,   8,   1,1.00408, -27.9865
  8303,'苗英C       ', 161.0000,1,   2,   8,   1,1.00296, -28.1171
  8304,'力晶C       ', 161.0000,1,   2,   8,   1,1.00224, -34.5396
  8306,'華三C       ', 161.0000,1,   2,   8,   1,1.00223, -34.5782
  8307,'旺二C       ', 161.0000,1,   2,   8,   1,1.00216, -34.6056
  8308,'積十二C     ', 161.0000,1,   2,   8,   1,1.00232, -34.5229
  8309,'力晶M       ', 161.0000,1,   2,   8,   1,1.00394, -34.5283
  8311,'友達五C     ', 161.0000,1,   2,   8,   1,1.00392, -34.5328
  8313,'聯八C       ', 161.0000,1,   2,   8,   1,1.00216, -34.6062
  8315,'旺五C       ', 161.0000,1,   2,   8,   1,1.00389, -34.5137
  8320,'京元C       ', 161.0000,1,   2,   8,   1,1.00566, -32.6285
  8329,'統寶C       ', 161.0000,1,   2,   8,   1,1.00562, -32.6271
  8332,'群創C       ', 161.0000,1,   2,   8,   1,1.00563, -32.6127
  8333,'聯電C       ', 161.0000,1,   2,   8,   1,1.00234, -34.5424
  8334,'瑞晶一C     ', 161.0000,1,   2,   8,   1,1.00245, -24.5702
  8335,'聯亞三C     ', 161.0000,1,   2,   8,   1,1.00387, -34.4895
  8339,'台積八C     ', 161.0000,1,   2,   8,   1,1.00393, -34.5363
  8360,'中高C       ', 161.0000,1,   2,  11,   1,1.01696, -23.6767
  8361,'豐鋼C       ', 161.0000,1,   2,  11,   1,1.01937, -25.6293
  8363,'中龍C       ', 161.0000,1,   2,  10,   1,1.01238, -22.1492
  8366,'月眉C       ', 161.0000,1,   2,  11,   1,1.01929, -25.6215
  8367,'日高C       ', 161.0000,1,   2,  11,   1,1.01723, -23.8231
  8368,'友達十C     ', 161.0000,1,   2,  11,   1,1.01677, -22.0872
  8369,'茂德三C     ', 161.0000,1,   2,  11,   1,1.01729, -22.1118
  8370,'茂德四C     ', 161.0000,1,   2,  11,   1,1.01728, -22.1042
  8379,'康寧一C     ', 161.0000,1,   2,  11,   1,1.01694, -22.0659
  8380,'友達七      ', 161.0000,1,   2,  11,   1,1.01694, -22.0668
  8400,'煤場H       ', 161.0000,1,   2,  10,   1,1.01345, -21.9655
  8401,'中美和C     ', 161.0000,1,   2,  10,   1,1.01411, -22.0241
  8402,'煤場L       ',   6.9000,1,   2,  10,   1,0.98832, -21.9655
  8403,'中氣C       ', 161.0000,1,   2,  10,   1,1.01415, -22.0282
  8427,'台鹿C       ', 161.0000,1,   2,  12,   1,1.02046,  -8.7084
  8432,'彰英C       ', 161.0000,1,   2,  12,   1,1.01932,  -8.3910
  8434,'鹿英C       ', 161.0000,1,   2,  12, 100,1.02027,  -8.6882
  8440,'慶欣欣C     ', 161.0000,1,   2,  13,   1,1.00899, -10.5921
  8441,'台化C       ', 161.0000,1,   2, 102,   1,1.00991, -11.6853
  8442,'台化G6      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8443,'台化G7      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8444,'台化G8      ',  11.4000,2,   2, 102,   1,1.00991, -11.6853
  8445,'矽彰C       ', 161.0000,1,   2,  13,   1,1.00922, -11.8707
  8451,'台化L       ',  69.0000,1,   2, 102,   1,1.00991, -11.6853
  8492,'新高C       ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  8493,'富喬C       ', 161.0000,1,   3,  15,   1,1.00738, -23.6026
  8494,'雲高C       ', 161.0000,1,   3,  15,   1,1.00756, -23.3893
  8495,'旭硝子C     ', 161.0000,1,   3,  15,   1,1.01035, -23.4141
  8496,'旭硝子二    ', 161.0000,1,   3,  15,   1,1.01037, -23.4142
  8500,'台嘉C       ', 161.0000,1,   3,  15,   1,1.00610, -19.0250
  8501,'華卡C       ', 161.0000,1,   3,  15,   1,1.00654, -19.1940
  8503,'威致C       ', 161.0000,1,   3,  15,   1,1.00826, -19.3684
  8507,'官田鋼C     ', 161.0000,1,   3,  15,   1,1.00828, -19.3685
  8510,'海豐區      ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8511,'海豐LT3     ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8512,'海豐LT4     ', 161.0000,1,   2,  15,   2,1.01514,  -7.8136
  8520,'塑化一區    ', 161.0000,1,   2,  15,   6,1.01514,  -7.8136
  8526,'康寧C       ', 161.0000,1,   3,  16,   1,1.00196, -18.2558
  8539,'凸版C       ', 161.0000,1,   3,  16,   1,1.00916, -18.9043
  8540,'統實C       ', 161.0000,1,   3,  17,   1,1.00971, -17.5701
  8541,'積六C       ', 161.0000,1,   3,  16,   1,1.00194, -18.2760
  8542,'聯電二C     ', 161.0000,1,   3,  16,   1,1.00056, -18.5885
  8547,'永資C       ', 161.0000,1,   3,  17,   1,1.00948, -17.5726
  8548,'永康焚G1    ',  11.4000,2,   3,  17,   1,1.00948, -17.5726
  8549,'積十四C     ', 161.0000,1,   3,  16,   1,1.00192, -18.2778
  8550,'華十二C     ', 161.0000,1,   2,  11,   1,1.01729, -22.0982
  8552,'奇晶一C     ', 161.0000,1,   3,  16,   1,1.00082, -18.5098
  8553,'奇晶二C     ', 161.0000,1,   3,  16,   1,1.00081, -18.5394
  8555,'積P3C       ', 161.0000,1,   3,  16,   1,1.00192, -18.2224
  8556,'瀚宇三C     ', 161.0000,1,   3,  16,   1,1.00056, -18.5860
  8558,'奇晶四C     ', 161.0000,1,   3,  16,   1,1.00083, -18.5105
  8559,'和鑫C       ', 161.0000,1,   3,  16,   1,1.00058, -18.5740
  8560,'燁聯C       ', 161.0000,1,   3,  18,   1,1.01094, -11.7612
  8566,'岡資C       ', 161.0000,2,   3,  18,   1,1.01402, -11.2918
  8569,'鴻熱C       ', 161.0000,1,   3,  18,   1,1.01094, -11.7635
  8574,'聯錏C       ', 161.0000,1,   3,  18,   1,1.00515, -11.3100
  8575,'奇晶五      ', 161.0000,1,   3,  16,   1,1.00082, -18.5387
  8576,'奇美八C     ', 161.0000,1,   3,  24,   1,1.01542, -11.1349
  8577,'奇晶七      ', 161.0000,1,   3,  16,   1,1.00663, -15.1446
  8578,'奇晶六      ', 161.0000,1,   3,  16,   1,1.00664, -15.1493
  8580,'岡高C       ', 161.0000,1,   3,  18,   1,1.00084, -12.8477
  8600,'塑仁C       ', 161.0000,1,   3,  18,   1,1.00971, -15.1660
  8614,'左高C       ', 161.0000,1,   3,  23,   1,1.01238, -15.8621
  8615,'煉油C       ', 161.0000,2,   3, 103,   1,1.01238, -15.8162
  8621,'捷五C       ', 161.0000,1,   3,  23,   1,1.01407, -16.0032
  8622,'統正C       ', 161.0000,1,   3,  23,   1,1.01282, -15.6245
  8640,'捷一C       ', 161.0000,1,   3,  20,   1,1.02180,  -9.2019
  8700,'油高C       ', 161.0000,1,   3,  20,   1,1.00387,  -2.5549
  8701,'中鋼一C     ', 161.0000,1,   3,  20,   1,0.99226, -14.0500
  8702,'中鋼二C     ', 161.0000,1,   3,  20,   1,0.99218, -13.9664
  8704,'龍慶C       ', 161.0000,1,   3,  20,   1,1.00064,  -3.6583
  8706,'世家C       ', 161.0000,1,   3,  20,   1,1.00074,  -3.6484
  8708,'唐榮C       ', 161.0000,1,   3,  20,   1,1.00071,  -3.6492
  8710,'坪資C       ', 161.0000,1,   3, 103,   1,1.00077,  -3.6455
  8711,'塑園C       ', 161.0000,1,   3, 103,   1,1.00296,  -3.0482
  8713,'捷三C       ', 161.0000,1,   3,  20,   1,1.02118,  -9.3568
  8724,'中鋼三C     ', 161.0000,1,   3,  20,   1,0.99225, -14.0425
  8728,'中園C       ', 161.0000,1,   3, 103,   1,1.00305,  -3.0488
  8741,'中鋼一      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8742,'中鋼一      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8743,'中鋼一      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8751,'中鋼二      ',  33.0000,1,   3,  20,   1,0.99218, -13.9664
  8752,'中鋼二      ',  33.0000,1,   3,  20,   1,0.99218, -13.9664
  8761,'中鋼三      ',  33.0000,1,   3,  20,   1,0.99225, -14.0425
  8888,'展茂C       ', 161.0000,1,   1,   6,   1,1.00437, -35.8227
  9100,'海湖H       ', 161.0000,1,   1, 101,   3,1.01334, -27.6861
  9101,'海湖G1-1    ',  18.0000,2,   1, 101,   3,1.01127, -22.8371
  9102,'海湖G1-2    ',  18.0000,2,   1, 101,   3,1.01117, -22.6086
  9103,'海湖ST10    ',  18.0000,2,   1, 101,   3,0.99000, -21.2191
  9104,'海湖G2-1    ',  18.0000,2,   1, 101,   3,1.01130, -22.8428
  9105,'海湖G2-2    ',  18.0000,2,   1, 101,   3,1.01109, -22.5648
  9106,'海湖ST20    ',  18.0000,2,   1, 101,   3,0.99000, -21.2191
  9110,'新桃IPP     ', 161.0000,1,   1, 101,   5,1.00083, -27.2039
  9111,'新桃G1      ',  17.1000,2,   1, 101,   5,1.00000, -12.8662
  9112,'新桃G2      ',  17.1000,2,   1, 101,   5,1.00000, -13.0945
  9113,'新桃G3      ',  17.1000,2,   1, 101,   5,1.00000, -12.8569
  9114,'新桃ST      ',  17.1000,2,   1, 101,   5,1.00000, -21.1847
  9115,'新桃S.ST    ',   4.1000,1,   1, 101,   5,1.00083, -27.2039
  9160,'國光E       ', 345.0000,1,   1, 101,   7,1.00388, -33.7525
  9161,'國光GT11    ',  16.0000,2,   1, 101,   7,0.99078, -23.4996
  9162,'國光GT12    ',  16.0000,2,   1, 101,   7,0.99088, -23.4952
  9163,'國光ST1     ',  16.0000,2,   1, 101,   7,1.00134, -28.6106
  9240,'星彰H       ', 161.0000,1,   2, 102,   8,1.01920,  -8.3387
  9241,'星彰G.T1    ',  16.5000,2,   2, 102,   8,0.95692,  -0.7984
  9242,'星彰G.T2    ',  16.5000,2,   2, 102,   8,0.95660,  -0.7182
  9243,'星彰S.T     ',  18.0000,2,   2, 102,   8,0.96012,  -0.2012
  9300,'麥寮E       ', 345.0000,1,   3, 103,   2,1.01056,  -6.9561
  9301,'麥寮G1      ',  18.5000,2,   3, 103,   2,0.98000,   0.1822
  9302,'麥寮G2      ',  18.5000,2,   3, 103,   2,0.98000,   0.0946
  9303,'麥寮G3      ',  18.5000,2,   3, 103,   2,0.98000,   0.1822
  9305,'麥寮H       ', 161.0000,1,   3, 103,   2,1.01056,  -6.9561
  9306,'麥寮ET1     ',  33.0000,1,   3, 103,   2,1.01056,  -6.9561
  9307,'麥寮H       ', 161.0000,1,   3, 103,   2,1.01056,  -6.9561
  9308,'麥寮ET2     ',  33.0000,1,   3, 103,   2,1.01056,  -6.9561
  9310,'嘉惠H       ', 161.0000,1,   3, 103,  10,1.01124, -14.0027
  9311,'嘉惠GT1     ',  18.0000,2,   3, 103,  10,0.98000,  -1.3448
  9312,'嘉惠GT2     ',  18.0000,2,   3, 103,  10,0.98000,  -5.5827
  9313,'嘉惠GT3     ',  18.0000,2,   3, 103,  10,0.98000,  -5.5628
  9314,'嘉惠ST      ',  18.0000,2,   3, 103,  10,0.98000,   0.2824
  9320,'塑化E       ', 345.0000,1,   2, 102,   6,1.01598,  -9.4309
  9321,'塑化二區    ', 161.0000,1,   2, 102,   6,1.01514,  -7.8136
  9323,'塑化G-A     ',  18.5000,2,   2, 102,   6,0.99000,  -3.9993
  9324,'塑化G-B     ',  19.0000,2,   2, 102,   6,0.99000,  -5.6575
  9325,'塑化G-C     ',  19.0000,2,   2, 102,   6,0.99000,  -5.6575
  9326,'塑化ASTR    ',   6.9000,1,   2, 102,   6,1.01514,  -7.8136
  9327,'塑化BSTR    ',   6.9000,1,   2, 102,   6,1.01598,  -9.4309
  9328,'塑化CSTR    ',   6.9000,1,   2, 102,   6,1.01598,  -9.4309
  9330,'豐德H       ', 161.0000,1,   3, 103,   9,1.01179, -16.0462
  9331,'豐德GT11    ',  16.5000,2,   3, 103,   9,0.98000,  -8.6255
  9332,'豐德GT12    ',  16.5000,2,   3, 103,   9,0.98000,  -8.6901
  9333,'豐德ST1     ',  18.0000,2,   3, 103,   9,0.98000,  -8.0827
  9334,'豐德GT21    ',  16.5000,2,   3, 103,   9,0.98000,  -8.5932
  9335,'豐德GT22    ',  16.5000,2,   3, 103,   9,0.98000,  -8.5932
  9336,'豐德ST2     ',  18.0000,2,   3, 103,   9,0.98000,  -8.0436
  9410,'和平E       ', 345.0000,1,   1, 101,   4,1.00507, -25.8011
  9411,'和平G1      ',  22.0000,2,   1, 101,   4,1.01593, -18.9400
  9412,'和平G2      ',  22.0000,2,   1, 101,   4,1.01583, -18.8928
  9413,'和平STA     ',  13.8000,1,   1, 101,   4,1.00507, -25.8011
  9414,'和平STB     ',  13.8000,1,   1, 101,   4,1.00507, -25.8011
  9501,'台龍LT2     ',  13.8000,2,   1,   1,   1,0.96914, -33.6919
  9502,'台龍SGP     ',  11.4000,2,   1,   1,   1,1.06000, -33.6919
  9503,'台龍LT3     ',  13.8000,2,   1,   1,   1,0.96914, -33.6919
  9564,'海豐G4      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9565,'海豐G5      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9571,'海豐G1      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9572,'海豐G2      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9573,'海豐G3      ',  10.5000,2,   2, 102,   2,1.01514,  -7.8136
  9574,'塑化G1      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9575,'塑化G2      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9576,'塑化G3      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9577,'塑化G4      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9578,'塑化G5      ',  10.5000,2,   2, 102,   6,1.01514,  -7.8136
  9581,'煉油G1      ',  13.8000,2,   2,  15,   2,1.01514,  -7.8136
  9582,'煉油G2      ',  13.8000,2,   2,  15,   2,1.01514,  -7.8136
  9585,'台嘉L       ',  69.0000,1,   3,  15,   1,1.00610, -19.0250
  9586,'台嘉G1      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9587,'台嘉G2      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9588,'台嘉G3      ',  12.5000,2,   3,  15,   1,1.00610, -19.0250
  9589,'台嘉G4      ',  13.8000,2,   3,  15,   1,1.00610, -19.0250
  9590,'塑仁T1      ',  22.0000,1,   3,  18,   1,1.00971, -15.1660
  9591,'塑仁T2      ',  22.0000,1,   3,  18,   1,1.00971, -15.1660
  9592,'塑仁T3      ',  69.0000,1,   3,  18,   1,1.00971, -15.1660
  9593,'塑仁T4      ',  69.0000,1,   3,  18,   1,1.00971, -15.1660
  9594,'塑仁TG1     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9596,'塑DG1-3     ',   6.6000,2,   3,  18,   1,1.00971, -15.1660
  9597,'塑DG4-7     ',   6.6000,2,   3,  18,   1,1.00971, -15.1660
  9598,'塑仁TG4     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9599,'塑仁TG5     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9600,'塑仁TG3     ',  11.0000,2,   3,  18,   1,1.00971, -15.1660
  9601,'塑園G       ', 161.0000,2,   3, 103,   1,1.00296,  -3.0482
  9602,'中園G       ', 161.0000,2,   3, 103,   1,1.00305,  -3.0488
  9603,'坪資G       ', 161.0000,2,   3, 103,   1,1.00077,  -3.6445
  9604,'油高G       ', 161.0000,2,   3, 103,   1,1.00387,  -2.5549
  9611,'鋼一TG1     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9612,'鋼一TRT2    ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9613,'鋼一TG2     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9614,'鋼一TG3     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9615,'鋼一TRT3    ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9616,'鋼一TG5     ',  11.5000,2,   3,  20,   1,0.99226, -14.0500
  9617,'鋼二TG7     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9618,'鋼二TG4     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9619,'鋼二TRT1    ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9620,'鋼二TG6     ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9621,'鋼二CDQ     ',  11.0000,2,   3,  20,   1,0.99218, -13.9664
  9622,'鋼二TRT4    ',  11.5000,2,   3,  20,   1,0.99218, -13.9664
  9623,'鋼三TG8     ',  11.0000,2,   3,  20,   1,0.99225, -14.0425
  9807,'南亞電源    ',  22.8000,2,   1,   5,   1,0.99290, -42.4117
  9810,'華亞電源    ',  18.0000,2,   1,   5,   1,0.98790, -35.6343
  9811,'錦興G1      ',  11.4000,2,   1,   5,   1,1.01344, -42.5309
  9812,'錦興G2      ',  11.4000,2,   1,   5,   1,1.01344, -42.5309
 60530,'B中火#9     ', 345.0000,1,   2, 102,   1,1.01497, -18.1584
 60540,'B中火#10    ', 345.0000,1,   2, 102,   1,1.02035,  -7.9797
 61903,'龍潭北1     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61904,'龍潭北2     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61905,'龍潭北3     ', 161.0000,1,   1,   6,  30,1.00112, -34.0605
 61906,'龍潭北4     ', 161.0000,1,   1,   6,  30,1.00103, -34.0331
 61913,'龍潭南5     ', 161.0000,1,   1,   7,  30,0.99711, -27.4528
 61914,'龍潭南6     ', 161.0000,1,   1,   7,  30,0.99711, -27.4528
 62004,'峨眉2       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
 62005,'峨眉3       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
 62006,'峨眉4       ', 161.0000,1,   2,   8,  30,1.00760, -30.5927
  7263,'冬山#A      ', 161.0000,1,   1,   1,   1,1.00470, -34.1686
  7264,'冬山#B      ', 161.0000,1,   1,   1,   1,1.00467, -34.1691
   897,'新谷關G3    ',  13.8000,2,   2, 102,   1,0.98000, -20.8174
  4763,'長發H       ', 161.0000,1,   1,   7,   1,0.99555, -25.7950
  4764,'長發D       ',  23.9000,1,   1,   7,   1,1.01329, -30.2434
  6301,'龍子H       ', 161.0000,1,   3,  23,   1,1.01375, -15.9784
  6302,'龍子D       ',  23.9000,1,   3,  23,   1,1.01449, -20.2187
   326,'大潭ST6     ',  16.0000,2,   1, 101,   1,0.96642, -17.0837
  4911,'桃園H#2     ', 161.0000,1,   1,   5,   1,1.00380, -42.5789
  4905,'青溪H#2     ', 161.0000,1,   1,   5,   1,1.00433, -42.4690
  4912,'桃園D#2     ',  23.9000,1,   1,   5,   1,1.00758, -49.1092
  4906,'青溪D#2     ',  23.9000,1,   1,   5,   1,1.00046, -46.4683
  7827,'二甲#A      ', 161.0000,1,   3,  17,   1,1.00929, -15.5606
  7828,'二甲#B      ', 161.0000,1,   3,  17,   1,1.00929, -15.5606
  5027,'房裡H       ', 161.0000,1,   2,   8,   1,1.01162, -20.2587
  5028,'房裡D       ',  23.9000,1,   2,   8,   1,1.02228, -24.2030
  8404,'中聯C       ', 161.0000,1,   2,  10,   1,1.01345, -21.9761
  7005,'東成H       ', 161.0000,1,   4,  22,   1,1.01243, -17.6180
  7006,'東成D       ',  23.9000,1,   4,  22,   1,1.00835, -18.5049
  7019,'玉里H       ', 161.0000,1,   4,  22,   1,1.01211, -17.2553
  7020,'玉里D       ',  23.9000,1,   4,  22,   1,1.00593, -19.0352
  5975,'太鐵H       ', 161.0000,1,   3,  15,   1,1.01813, -15.8451
  5976,'太鐵D       ',  23.9000,1,   3,  15,   1,1.00050, -17.5563
  9700,'星元H       ', 161.0000,1,   2,  12,  11,1.01933,  -8.2974
  9701,'星元GT11    ',  18.0000,2,   2,  12,  11,0.96000,   0.9478
  9702,'星元GT12    ',  18.0000,2,   2,  12,  11,0.96000,   0.9478
  9703,'星元ST      ',  18.0000,2,   2,  12,  11,0.96000,   0.9292
  7518,'澳底#A      ', 161.0000,1,   1,   2,   1,0.99896, -41.4751
   208,'深澳臨      ', 161.0000,1,   1,   1,   1,0.99896, -41.4751
  3143,'八堵D       ',  23.9000,1,   1,   2,   1,1.00917, -44.4456
  8331,'群創2C      ', 161.0000,1,   2,   8,   1,1.00569, -32.5967
  6085,'鹿耳H       ', 161.0000,1,   3,  16,   1,1.00906, -18.9086
  6086,'鹿耳D       ',  23.9000,1,   3,  16,   1,1.00914, -22.2535
  8561,'安瀚C       ', 161.0000,1,   3,  16,   1,1.00914, -18.9044
  8312,'積P4        ', 161.0000,1,   2,   8,   1,1.00390, -34.5164
  2200,'霧峰E       ', 345.0000,1,   2,   9,   1,1.00964, -16.7226
  2209,'霧峰ET1     ',  33.0000,1,   2,   9,  31,0.99948, -25.8249
  6095,'道爺H       ', 161.0000,1,   3,  16,   1,1.00666, -15.1286
  6096,'道爺D       ',  23.9000,1,   3,  16,   1,1.00382, -19.2631
  8081,'民捷C       ', 161.0000,1,   1,   2,   1,0.99252, -41.4809
  5787,'德義H       ', 161.0000,1,   2,   9,   1,0.99666, -25.1539
  5788,'德義D       ',  23.9000,1,   2,   9,   1,1.01113, -28.4908
  6227,'九曲H       ', 161.0000,1,   3,  23,   1,1.01562, -15.7888
  6228,'九曲D       ',  23.9000,1,   3,  23,   1,1.01292, -17.1884
  8579,'奇美實C     ', 161.0000,1,   3,  17,   1,1.01008, -16.9464
  4029,'宜府H       ', 161.0000,1,   1,   1,   1,1.00496, -35.2536
  4030,'宜府D       ',  23.9000,1,   1,   1,   1,1.00841, -37.2063
  2921,'高港丙H     ', 161.0000,1,   3,  20,   1,0.99300, -13.3342
  2923,'高港丙D     ',  23.9000,1,   3,  20,   1,0.99730, -14.8765
    40,'龍門E       ', 345.0000,1,   1, 101,   1,1.00851, -31.8022
  4840,'新崙H       ', 161.0000,1,   1,   7,   1,1.01260, -28.0759
  8019,'泛喬C       ', 161.0000,1,   3,  23,   1,1.00996, -15.2552
  2170,'中科E       ', 345.0000,1,   2,   9,   1,1.01128, -19.3251
  2171,'中科H1      ', 161.0000,1,   2,   9,   1,1.01698, -22.0109
  2178,'中科ET4     ',  33.0000,1,   2,   9,  31,1.01692, -22.1952
  2173,'中科D       ',  23.9000,1,   2,   9,   1,0.99849, -24.2386
  8887,'福太C       ', 161.0000,1,   3,  20,   1,1.01979, -14.5187
  6039,'糠榔H       ', 161.0000,1,   3,  15,   1,1.01838, -15.8555
  6040,'糠榔D       ',  23.9000,1,   3,  15,   1,1.00502, -16.5867
  4907,'武陵H       ', 161.0000,1,   1,   5,   1,1.00474, -35.0913
  4908,'武陵D       ',  23.9000,1,   1,   5,   1,1.01214, -39.0118
  4841,'新崙D       ',  23.9000,1,   1,   7,   1,1.00230, -30.0972
  5605,'建平H       ', 161.0000,1,   2,   9,   1,0.99562, -25.0346
  5606,'建平D       ',  23.9000,1,   2,   9,   1,1.01054, -30.1670
  6455,'南屏H       ', 161.0000,1,   3,  20,   1,1.02000, -14.7319
  6456,'南屏D       ',  23.9000,1,   3,  20,   1,1.00345, -16.8010
  3723,'山上D       ',  23.9000,1,   3,  17,   1,1.00575, -17.9503
  7570,'義捷#A      ', 161.0000,1,   1,   3,   1,1.00108, -38.4564
  7573,'臥龍#A      ', 161.0000,1,   1,   3,   1,0.99877, -38.5986
  7574,'建國#A      ', 161.0000,1,   1,   3,   1,0.99927, -38.5005
  8021,'南港#A      ', 161.0000,1,   1,   3,   1,1.00148, -38.4633
  8497,'榮特C       ', 161.0000,1,   3,  15,   1,1.00750, -18.6826
  9329,'塑化2A-H    ', 161.0000,1,   2, 102,   6,1.01598,  -9.4309
 93291,'塑化2A-T1   ',  25.2000,1,   2, 102,   6,1.01598,  -9.4309
  2130,'后里E       ', 345.0000,1,   2,   9,   1,1.00541, -23.1685
  2131,'后里東H     ', 161.0000,1,   2,   9,   1,1.01547, -25.3538
  2141,'后里西H     ', 161.0000,1,   2,   9,   1,1.00241, -24.5239
  2132,'后里東D     ',  23.9000,1,   2,   9,   1,1.00599, -28.4437
  2142,'后里西D     ',  23.9000,1,   2,   9,   1,1.00149, -26.4619
  2138,'后里東ET5   ',  33.0000,1,   2,   9,   1,1.01551, -25.7394
  2148,'后里西ET2   ',  33.0000,1,   2,   9,   1,1.00464, -24.7977
  2302,'彰濱H2      ', 161.0000,1,   2,  12,   1,1.01932,  -8.3916
  4637,'樂善H2      ', 161.0000,1,   1,   5,   1,0.99289, -42.3579
  8255,'東鋼C       ', 161.0000,1,   1,   7,   1,0.99698, -25.7871
  7838,'嘉峰#A      ', 161.0000,1,   3,  18,   1,1.00880, -11.9490
  8365,'友達八C     ', 161.0000,1,   2,   9,   1,1.00320, -24.5681
  6111,'保定H       ', 161.0000,1,   3,  17,   1,1.01603, -11.1439
  6112,'保定D       ',  23.9000,1,   3,  17,   1,1.00285, -11.4930
  8012,'羅鋼C       ', 161.0000,1,   1,   1,   1,1.00968, -33.9893
  8336,'矽品二C     ', 161.0000,1,   2,   9,   1,1.00529, -26.6488
  3002,'鳳林L       ',  69.0000,1,   4,  22,   1,1.00063, -18.3772
  3009,'鳳林MT1     ',  11.0000,1,   4,  22,  31,1.00764, -16.4500
  3973,'台東D       ',  23.9000,1,   4,  22,   1,1.00129, -18.9525
  7839,'嘉峰#B      ', 161.0000,1,   3,  18,   1,1.01030, -11.6875
   410,'碧海H       ', 161.0000,1,   4, 101,   1,1.00705, -33.9654
  8725,'中鋼四C     ', 161.0000,1,   3,  20,   1,0.99226, -14.0387
  7887,'鋼四#A      ', 161.0000,1,   3,  20,   1,0.99225, -14.0300
  7888,'鋼四#B      ', 161.0000,1,   3,  20,   1,0.99225, -14.0300
  4601,'林中H       ', 161.0000,1,   1,   5,   1,0.99290, -42.4117
  7952,'壽豐#A      ', 161.0000,1,   4,  22,   1,1.01144, -17.9584
  7953,'壽豐#B      ', 161.0000,1,   4,  22,   1,1.01144, -17.9584
  7031,'壽豐H       ', 161.0000,1,   4,  22,   1,1.01155, -17.9621
  7032,'壽豐D       ',  23.9000,1,   4,  22,   1,1.01008, -18.2392
  4148,'橋東H       ', 161.0000,1,   1,   2,   1,0.99755, -40.5068
  4149,'橋東D       ',  23.9000,1,   1,   2,   1,1.01119, -42.7233
  3461,'銅中H       ', 161.0000,1,   2,   8,   1,1.00571, -24.1276
  3462,'銅中L       ',  69.0000,1,   2,   8,   1,1.01771, -24.2177
  3464,'銅中MT1     ',  11.0000,1,   2,   8,   1,1.01772, -24.2244
  3465,'銅中MT2     ',  11.0000,1,   2,   8,   1,1.01772, -24.2242
  2930,'瀰力E       ', 345.0000,1,   3,  21,   1,1.01466,  -9.9794
  2931,'瀰力H       ', 161.0000,1,   3,  21,   1,0.99717, -10.7776
  2932,'瀰力L       ',  69.0000,1,   3,  21,   1,0.99614, -11.4193
  2933,'瀰力D       ',  23.9000,1,   3,  21,   1,0.99848, -12.4668
  2934,'瀰力ET2     ',  33.0000,1,   3,  21,  31,0.94534, -10.8640
  2935,'瀰力ET3     ',  33.0000,1,   3,  21,  31,0.94494, -10.8698
  2936,'瀰力MT1     ',  11.0000,1,   3,  21,   1,0.99619, -11.4656
  2937,'瀰力MT2     ',  11.0000,1,   3,  21,   1,0.99620, -11.4631
  1874,'大潭T.1     ',  33.0000,1,   1,   7,  31,0.99952, -24.8262
  1875,'大潭T.2     ',  33.0000,1,   1,   7,  31,0.99952, -24.8249
  1507,'冬山T2      ',  33.0000,1,   1,   1,  31,1.00698, -34.2426
  1509,'冬山T4      ',  33.0000,1,   1,   1,  31,1.00636, -34.2001
  1555,'汐止T1      ',  33.0000,1,   1,   2,  31,1.03230, -38.7860
  1556,'汐止T2      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1557,'汐止T3      ',  33.0000,1,   1,   2,  31,0.99728, -38.7468
  1559,'汐止T5      ',  33.0000,1,   1,   2,  31,0.99906, -40.6094
  1655,'深美T2      ',  33.0000,1,   1,   3,  31,1.00250, -38.2798
  1656,'深美T3      ',  33.0000,1,   1,   3,  31,1.00250, -38.2798
  1657,'深美T4      ',  33.0000,1,   1,   3,  31,1.00300, -38.5814
  1659,'深美T1      ',  33.0000,1,   1,   3,  31,1.00274, -38.5653
  1706,'板橋ET2     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1707,'板橋ET3     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1709,'板橋ET5     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  1756,'頂湖東ET1   ',  33.0000,1,   1,   5,  31,1.01407, -43.1531
  1757,'頂湖東ET2   ',  33.0000,1,   1,   5,  31,1.01013, -42.1829
  1759,'頂湖東ET8   ',  33.0000,1,   1,   5,  31,1.01084, -42.4852
  1766,'頂湖西ET4   ',  33.0000,1,   1,   5,  31,0.99980, -44.0706
  1767,'頂湖西ET5   ',  33.0000,1,   1,   5,  31,1.03159, -44.2916
  1769,'頂湖西ET7   ',  33.0000,1,   1,   5,  31,0.99944, -43.8672
  1905,'龍潭北ET.8  ',  33.0000,1,   1,   6,  31,1.00668, -35.6545
  1906,'龍潭北ET.1  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1907,'龍潭北ET.2  ',  33.0000,1,   1,   6,  31,1.00386, -34.7664
  1909,'龍潭北ET.4  ',  33.0000,1,   1,   6,  31,1.00423, -34.8950
  1917,'龍潭南ET.7  ',  33.0000,1,   1,   7,  31,1.00168, -27.1778
  1919,'龍潭南ET.6  ',  33.0000,1,   1,   7,  31,0.99913, -27.3223
  2005,'峨眉ET.1    ',  33.0000,1,   2,   8,  31,1.00854, -32.9623
  2006,'峨眉ET.5    ',  33.0000,1,   2,   8,  31,1.00811, -32.3317
  2007,'峨眉ET.2    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2009,'峨眉ET.4    ',  33.0000,1,   2,   8,  31,1.00785, -31.2156
  2109,'天輪ET2     ',  33.0000,1,   2,   9,  31,0.95604, -23.7024
  2137,'后里東ET4   ',  33.0000,1,   2,   9,   1,0.96503, -25.6687
  2139,'后里東ET6   ',  33.0000,1,   2,   9,   1,1.01553, -25.7271
  2149,'后里西ET3   ',  33.0000,1,   2,   9,   1,1.00486, -24.8231
  2155,'中港ET1     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2156,'中港ET2     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2157,'中港ET3     ',  33.0000,1,   2,  11,  31,1.01927, -24.3077
  2159,'中港ET5     ',  33.0000,4,   2,  11,  31,1.00000,   0.0000
  2177,'中科ET3     ',  33.0000,1,   2,   9,  31,0.95863, -22.1483
  2179,'中科ET5     ',  33.0000,1,   2,   9,  31,1.01696, -22.1813
  2206,'霧峰MT1     ',  11.0000,1,   2,   9,   1,1.00683, -28.8484
  2207,'霧峰MT2     ',  11.0000,1,   2,   9,   1,1.00651, -29.0126
  2205,'霧峰ET3     ',  33.0000,1,   2,   9,  31,0.99962, -25.8431
  2204,'霧峰ET2     ',  33.0000,1,   2,   9,  31,0.99939, -25.7817
  2254,'中火ET2     ',  33.0000,1,   2,  10,  31,1.01653, -22.5913
  2309,'彰濱ET2     ',  33.0000,1,   2,  12,  31,1.01933,  -8.3849
  2357,'全興ET2     ',  33.0000,1,   2,  13,  31,1.01001, -10.9392
  2359,'全興ET4     ',  33.0000,1,   2,  13,  31,1.01002, -10.9339
  2407,'南投ET1     ',  33.0000,1,   2,  14,  31,1.00295, -14.6212
  2409,'南投ET3     ',  33.0000,1,   2,  14,  31,1.00296, -14.6179
  2506,'嘉民北ET1   ',  33.0000,1,   3,  15,  31,0.94391, -18.6292
  2507,'嘉民北ET2   ',  33.0000,1,   3,  15,  31,1.00325, -18.9055
  2509,'嘉民北ET8   ',  33.0000,1,   3,  15,  31,1.00990, -21.2492
  2517,'嘉民南ET4   ',  33.0000,1,   3,  15,  31,1.00854, -14.3779
  2519,'嘉民南ET6   ',  33.0000,1,   3,  15,  31,1.00858, -14.3814
  2607,'南科東ET4   ',  33.0000,1,   3,  16,  31,1.00252, -18.8602
  2609,'南科東ET6   ',  33.0000,1,   3,  16,  31,1.00313, -18.8228
  2617,'南科西ET1   ',  33.0000,1,   3,  16,  31,1.00733, -15.2021
  2619,'南科西ET3   ',  33.0000,1,   3,  16,  31,1.00733, -15.1929
  2656,'龍崎北ET1   ',  33.0000,1,   3,  17,  31,1.00794, -14.5943
  2657,'龍崎北ET2   ',  33.0000,1,   3,  17,  31,1.01235, -16.3692
  2659,'龍崎北ET7   ',  33.0000,1,   3,  17,  31,1.00839, -14.6910
  2667,'龍崎南ET4   ',  33.0000,1,   3,  18,  31,1.00849, -12.4290
  2669,'龍崎南ET6   ',  33.0000,1,   3,  18,  31,1.00627, -11.6551
  2677,'路北ET2     ',  33.0000,1,   3,  24,  31,1.01574, -11.1841
  2679,'路北ET4     ',  33.0000,1,   3,  24,  31,1.01509, -11.4286
  2684,'路北ET5     ',  33.0000,1,   3,  24,  31,1.01511, -11.4113
  2675,'路北MT2     ',  11.0000,1,   3,  24,   1,1.00250, -11.3065
  2676,'路北MT3     ',  11.0000,1,   3,  24,   1,1.00250, -11.3075
  2756,'仁武ET2     ',  33.0000,1,   3,  23,  31,0.95039, -15.2145
  2757,'仁武ET3     ',  33.0000,1,   3,  23,  31,0.95022, -15.2135
  2759,'仁武ET6     ',  33.0000,1,   3,  23,  31,1.01262, -15.6366
  2909,'高港甲ET2   ',  33.0000,1,   3,  20,  31,0.99717,  -3.2664
  2919,'高港乙ET4   ',  33.0000,1,   3,  20,  31,1.02343,  -9.2797
  2954,'大鵬ET1     ',  33.0000,1,   3,  21,  31,1.01742, -11.4350
  2955,'大鵬ET2     ',  33.0000,1,   3,  21,  31,0.96169, -11.3518
  2956,'大鵬ET3     ',  33.0000,1,   3,  21,  31,0.96156, -11.3424
  2957,'大鵬MT1     ',  11.0000,1,   3,  21,   1,1.00208, -12.2808
  3007,'鳳林ET1     ',  33.0000,1,   4,  22,  31,0.95440, -17.1132
  3106,'羅東MT1     ',  11.0000,1,   1,   1,   1,1.00761, -37.6361
  3107,'羅東MT2     ',  11.0000,1,   1,   1,   1,1.00765, -37.7762
  3109,'羅東MT4     ',  11.0000,1,   1,   1,   1,1.00769, -37.7823
  3137,'南港MT1     ',  11.0000,1,   1,   2,   1,1.01201, -43.4864
  3139,'南港MT3     ',  11.0000,1,   1,   2,   1,1.01191, -43.4609
  3147,'八堵MT1     ',  11.0000,1,   1,   2,   1,1.01253, -46.0031
  3149,'八堵MT3     ',  11.0000,1,   1,   2,   1,1.01249, -46.0030
  3169,'陽明MT2     ',  11.0000,1,   1,   2,   1,1.01358, -45.8381
  3189,'松山MT2     ',  11.0000,1,   1,   2,   1,1.01148, -45.0999
  3209,'城中MT2     ',  11.0000,1,   1,   4,   1,0.98781, -44.6728
  3227,'台北MT1     ',  11.0000,1,   1,   3,   1,1.00202, -42.6283
  3229,'台北MT3     ',  11.0000,1,   1,   3,   1,1.00198, -42.6322
  3239,'大同MT2     ',  11.0000,1,   1,   5,   1,1.01070, -49.8011
  3247,'蘆洲MT1     ',  11.0000,1,   1,   5,   1,1.00864, -48.1637
  3249,'蘆洲MT3     ',  11.0000,1,   1,   5,   1,1.00863, -48.1874
  3257,'板橋MT1     ',  11.0000,1,   1,   4,   1,1.00691, -43.3423
  3259,'板橋MT3     ',  11.0000,1,   1,   4,   1,1.00703, -43.3268
  3277,'頂湖東MT7   ',  11.0000,1,   1,   5,   1,1.01255, -45.6181
  3279,'頂湖東MT9   ',  11.0000,1,   1,   5,   1,1.01240, -45.5889
  3289,'東林MT2     ',  11.0000,1,   1,   5,   1,1.01107, -45.8065
  3299,'蘆竹MT2     ',  11.0000,1,   1,   5,   1,1.00429, -45.1204
  3307,'樹德MT1     ',  11.0000,1,   1,   5,   1,1.00935, -47.7378
  3309,'樹德MT5     ',  11.0000,1,   1,   5,   1,1.00933, -47.6978
  3329,'中壢MT3     ',  11.0000,1,   1,   5,   1,1.01436, -37.8384
  3339,'中壢MT4     ',  11.0000,1,   1,   5,   1,1.01348, -39.5969
  3349,'觀音#1MT3   ',  11.0000,1,   1,   7,   1,1.01027, -30.5437
  3359,'觀音#2MT4   ',  11.0000,1,   1,   7,   1,1.01339, -30.0274
  3365,'松樹MT3     ',  11.0000,1,   1,   6,   1,1.00703, -40.0383
  3367,'松樹MT4     ',  11.0000,1,   1,   6,   1,1.00344, -39.3983
  3376,'梅湖MT1     ',  11.0000,1,   1,   7,   1,1.00401, -33.3803
  3377,'梅湖MT2     ',  11.0000,1,   1,   7,   1,1.00380, -33.4421
  3379,'梅湖MT4     ',  11.0000,1,   1,   7,   1,1.00348, -33.6151
  3406,'新竹MT1     ',  11.0000,1,   2,   8,   1,1.01232, -37.7064
  3407,'新竹MT2     ',  11.0000,1,   2,   8,   1,1.01224, -37.7346
  3409,'新竹MT4     ',  11.0000,1,   2,   8,   1,1.01224, -37.7346
  3416,'苗栗MT1     ',  11.0000,1,   2,   8,   1,1.00956, -31.4261
  3417,'苗栗MT2     ',  11.0000,1,   2,   8,   1,1.00963, -31.5178
  3426,'南湖MT1     ',  11.0000,1,   2,   8,   1,1.01311, -35.1450
  3427,'南湖MT2     ',  11.0000,1,   2,   8,   1,1.01352, -35.0447
  3429,'南湖MT4     ',  11.0000,1,   2,   8,   1,1.01315, -35.0883
  3439,'通霄MT2     ',  11.0000,1,   2,   8,   1,1.00839, -26.6540
  3445,'龍秀MT2     ',  11.0000,1,   2,   8,   1,1.01233, -37.3466
  3446,'龍秀MT3     ',  11.0000,1,   2,   8,   1,1.01254, -37.3313
  3459,'翁子MT3     ',  11.0000,1,   2,   9,   1,1.00401, -30.0827
  3489,'埔里MT3     ',  11.0000,1,   2,   9,   1,1.00563, -28.0470
  3516,'中港MT6     ',  11.0000,1,   2,  11,   1,1.01332, -24.5600
  3517,'中港MT7     ',  11.0000,1,   2,  11,   1,1.01329, -24.5787
  3519,'中港MT9     ',  11.0000,1,   2,  11,   1,1.01334, -24.5504
  3527,'中市MT1     ',  11.0000,1,   2,  11,   1,1.00611, -25.7272
  3529,'中市MT5     ',  11.0000,1,   2,  11,   1,1.00618, -25.7378
  3539,'中清MT2     ',  11.0000,1,   2,  11,   1,1.00467, -28.7477
  3556,'彰化MT1     ',  11.0000,1,   2,  14,   1,1.01402, -17.7766
  3557,'彰化MT2     ',  11.0000,1,   2,  14,   1,1.01464, -17.6725
  3559,'彰化MT4     ',  11.0000,1,   2,  14,   1,1.01424, -17.7648
  3576,'南投MT5     ',  11.0000,1,   2,  14,   1,1.01354, -18.0118
  3577,'南投MT6     ',  11.0000,1,   2,  14,   1,1.01335, -18.0416
  3579,'南投MT8     ',  11.0000,1,   2,  14,   1,1.01362, -17.9586
  3667,'雲林MT1     ',  11.0000,1,   3,  15,   1,1.00803, -26.8094
  3669,'雲林MT3     ',  11.0000,1,   3,  15,   1,1.00810, -26.7776
  3677,'嘉義MT1     ',  11.0000,1,   3,  15,   1,1.00657, -18.9307
  3679,'嘉義MT3     ',  11.0000,1,   3,  15,   1,1.00665, -18.9658
  3686,'新營MT1     ',  11.0000,1,   3,  15,   1,1.00192, -23.2886
  3687,'新營MT2     ',  11.0000,1,   3,  15,   1,1.00190, -23.2107
  3689,'新營MT4     ',  11.0000,1,   3,  15,   1,1.00189, -23.3195
  3707,'北港MT2     ',  11.0000,1,   3,  15,   1,1.00187, -27.3727
  3709,'北港MT4     ',  11.0000,1,   3,  15,   1,1.00143, -27.3691
  3727,'山上MT1     ',  11.0000,1,   3,  17,   1,1.00917, -20.0776
  3729,'山上MT3     ',  11.0000,1,   3,  17,   1,1.00919, -20.0321
  3767,'台南MT1     ',  11.0000,1,   3,  17,   1,1.01170, -21.6616
  3769,'台南MT3     ',  11.0000,1,   3,  17,   1,1.01145, -21.6777
  3739,'安南MT2     ',  11.0000,1,   3,  17,   1,1.00360, -20.7310
  3796,'岡山MT1     ',  11.0000,1,   3,  18,   1,1.00186, -16.9412
  3797,'岡山MT2     ',  11.0000,1,   3,  18,   1,1.00140, -16.9802
  3799,'岡山MT4     ',  11.0000,1,   3,  18,   1,1.00151, -16.9336
  3817,'社武MT1     ',  11.0000,1,   3,  23,   1,1.01539, -17.0181
  3819,'社武MT3     ',  11.0000,1,   3,  23,   1,1.01525, -17.0438
  3837,'高雄MT1     ',  11.0000,1,   3,  23,   1,1.01140, -18.3527
  3839,'高雄MT3     ',  11.0000,1,   3,  23,   1,1.01137, -18.3356
  3856,'五甲MT1     ',  11.0000,1,   3,  20,   1,1.01486, -11.6775
  3857,'五甲MT2     ',  11.0000,1,   3,  20,   1,1.01477, -11.7289
  3859,'五甲MT4     ',  11.0000,1,   3,  20,   1,1.01520, -11.7039
  3877,'高港甲MT5   ',  11.0000,1,   3,  20,   1,1.00260,  -6.8338
  3879,'高港甲MT7   ',  11.0000,1,   3,  20,   1,1.00264,  -6.8223
  3889,'林園MT2     ',  11.0000,1,   3,  20,   1,0.99989,  -7.2790
  3896,'南工乙MT1   ',  11.0000,1,   3,  20,   1,0.99849, -16.8465
  3897,'南工乙MT2   ',  11.0000,1,   3,  20,   1,0.99838, -16.7711
  3899,'南工乙MT4   ',  11.0000,1,   3,  20,   1,0.99858, -16.7852
  3936,'屏東MT1     ',  11.0000,1,   3,  21,   1,1.01040, -14.1110
  3937,'屏東MT2     ',  11.0000,1,   3,  21,   1,1.01030, -14.1194
  3939,'屏東MT4     ',  11.0000,1,   3,  21,   1,1.01038, -14.0818
  3949,'楓港MT2     ',  11.0000,1,   3,  21,   1,1.00186, -13.4755
  3957,'花蓮MT1     ',  11.0000,1,   4,  22,   1,1.00482, -21.4091
  3959,'花蓮MT3     ',  11.0000,1,   4,  22,   1,1.00472, -21.3675
  3977,'台東MT2     ',  11.0000,1,   4,  22,   1,1.00223, -19.0286
  3979,'台東MT4     ',  11.0000,1,   4,  22,   1,1.00222, -19.0526
  9304,'塑化ET3     ',  24.9000,1,   2, 102,   6,1.01496,  -7.5906
  9309,'塑化ET4     ',  24.9000,1,   2, 102,   6,1.01496,  -7.5885
 93292,'塑化2A-T2   ',  25.2000,1,   2, 102,   6,1.01598,  -9.4309
    16,'核一TSU2    ',   4.1600,1,   1, 101,   1,1.01449, -30.8607
    26,'核二STR.2   ',  13.8000,1,   1, 101,   1,1.01488, -30.3935
    27,'核二4.16    ',   4.1600,1,   1, 101,   1,1.01488, -30.3935
  2030,'竹工E       ', 345.0000,1,   1,   7,   1,0.99998, -26.6079
  2031,'竹工H       ', 161.0000,1,   1,   7,   1,1.01249, -27.9688
  2034,'竹工ET1     ',  33.0000,1,   1,   7,   1,1.01272, -27.9814
  2035,'竹工ET2     ',  33.0000,1,   1,   7,   1,1.01251, -27.9638
  2036,'竹工ET3     ',  33.0000,1,   1,   7,   1,1.01272, -27.9784
  5901,'員林H       ', 161.0000,1,   2,  14,   1,1.00436, -13.8238
  5902,'員林D       ',  23.9000,1,   2,  14,   1,1.00782, -17.1555
  4713,'自立H       ', 161.0000,1,   1,   5,   1,1.01093, -34.8117
  4714,'自立D       ',  23.9000,1,   1,   5,   1,1.00381, -38.4320
  1124,'大林ST3     ',   4.2000,1,   3, 103,   1,1.00397,  -2.5263
  9317,'麥寮ST1     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
  9318,'麥寮ST2     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
  9319,'麥寮ST3     ',   6.9000,1,   3, 103,   2,1.01056,  -6.9561
    54,'龍門#1RAT1  ',   4.2000,1,   1, 101,   1,0.99794, -41.2603
    55,'龍門#1RA2   ',   4.2000,1,   1, 101,   1,0.99794, -41.2603
    56,'龍門#1ABT   ',  13.8000,1,   1, 101,   1,0.99794, -41.2603
  8762,'中鋼三      ',  33.0000,1,   3,  20,   1,0.99225, -14.0425
  8744,'中鋼一      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  8745,'中鋼一      ',  33.0000,1,   3,  20,   1,0.99226, -14.0500
  4823,'中豐H       ', 161.0000,1,   1,   6,   1,1.00537, -35.7412
  4824,'中豐D       ',  23.9000,1,   1,   6,   1,1.00772, -37.9361
  7660,'卓蘭#A      ', 161.0000,1,   2, 102,   1,1.01382, -25.5414
  7661,'卓蘭#B      ', 161.0000,1,   2, 102,   1,1.01422, -25.5555
  6223,'旗山H       ', 161.0000,1,   3,  23,   1,0.99764, -10.7948
  6224,'旗山D       ',  23.9000,1,   3,  23,   1,0.99472, -11.1525
  3540,'中清MT3     ',  11.0000,1,   2,  11,   1,1.00468, -28.6020
  8010,'利焚G       ',  11.4000,1,   1,   1,   1,1.00880, -33.9728
  2172,'中科H2      ', 161.0000,1,   2,   9,   1,1.01698, -22.0109
  8371,'積十五C     ', 161.0000,1,   2,  11,   1,1.01702, -22.0271
  8321,'香風C       ', 161.0000,1,   2,   8,   1,1.00497, -32.4592
  8450,'彰風二C     ', 161.0000,1,   2,  12,   1,1.01936,  -8.4131
  8490,'湖風C       ', 161.0000,1,   1,  15,   1,1.00326, -23.4138
  8258,'大潭風      ', 161.0000,1,   1,   7,   1,1.00132, -25.5114
   239,'林口風      ', 161.0000,1,   1, 101,   1,1.01612, -42.2718
  8259,'觀威C       ', 161.0000,1,   1,   7,   1,1.00123, -25.5333
  7509,'利澤#A      ', 161.0000,1,   1,   1,   1,1.00876, -33.9709
  7809,'新高#A      ', 161.0000,1,   3,  15,   1,1.00737, -18.6801
  7559,'三張#A      ', 161.0000,1,   1,   3,   1,0.99802, -38.9773
  7629,'楊高#A      ', 161.0000,1,   1,   7,   1,0.99698, -27.3767
  7119,'常德#A      ', 161.0000,1,   1,   3,   1,0.99711, -39.1776
  7709,'中美#A      ', 161.0000,1,   2,  10,   1,1.01411, -22.0241
  4554,'信南H1      ', 161.0000,1,   1,   4,   1,0.99883, -39.8096
  3170,'陽明MT3     ',  11.0000,1,   1,   2,   1,1.01598, -45.8555
  1580,'仙渡E       ', 345.0000,1,   1,   2,   1,1.00483, -34.5931
  1581,'仙渡H1      ', 161.0000,1,   1,   2,   1,1.01353, -36.0005
  1583,'仙渡D       ',  23.9000,1,   1,   2,   1,1.00180, -40.7717
  1584,'仙渡T1      ',  33.0000,1,   1,   2,   1,1.01585, -36.3178
  1585,'仙渡T2      ',  33.0000,1,   1,   2,   1,1.01580, -36.3139
  1586,'仙渡T3      ',  33.0000,1,   1,   2,   1,1.00199, -41.5928
  7686,'中港#A      ', 161.0000,1,   2,  11,   1,1.01703, -23.1672
  7687,'中港#B      ', 161.0000,1,   2,  11,   1,1.01703, -23.1672
  8446,'矽彰三C     ', 161.0000,1,   2,  13,   1,1.00922, -11.8707
  8252,'昇陽C       ', 161.0000,1,   1,   7,   1,1.01230, -28.1000
  8405,'台肥C       ', 161.0000,1,   2,  10,   1,1.01418, -22.0385
  6457,'農一H       ', 161.0000,1,   3,  21,   1,0.99930, -10.9362
  6458,'農一D       ',  23.9000,1,   3,  21,   1,0.99330, -12.8030
  4709,'五權H       ', 161.0000,1,   1,   5,   1,1.01153, -34.8137
  4710,'五權D       ',  23.9000,1,   1,   5,   1,1.01153, -34.8137
   883,'卓蘭D       ',  23.9000,1,   2, 102,   1,1.00327, -25.4443
  7259,'聖亭#A      ', 161.0000,4,   1,   6,   1,1.00000,   0.0000
    57,'龍門#2RAT1  ',   4.1600,1,   1, 101,   1,0.99794, -41.2603
    58,'龍門#2RA2   ',   4.1600,1,   1, 101,   1,0.99794, -41.2603
    59,'龍門#2ABT   ',  13.8000,1,   1, 101,   1,0.99794, -41.2603
 25000,'嘉民ET3 SW. ', 161.0000,1,   3,  15,   1,1.01054, -14.5902
  2928,'高港丙ET5   ',  33.0000,1,   3,  20,  31,0.99132, -14.2756
  2929,'高港丙ET6   ',  33.0000,1,   3,  20,  31,0.99132, -14.2756
  7517,'榮星#A      ', 161.0000,1,   1,   2,   1,0.99316, -41.3359
  7578,'興捷#A      ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  7579,'興捷#B      ', 161.0000,1,   1,   3,   1,0.99955, -39.7266
  7587,'大同#A      ', 161.0000,1,   1,   5,   1,0.99706, -44.9671
  7588,'華捷#       ', 161.0000,4,   1,   3,   1,1.00000,   0.0000
  7585,'華陰#A      ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  7586,'華陰#B      ', 161.0000,1,   1,   3,   1,0.99721, -39.1890
  8430,'王功風C     ', 161.0000,1,   2,  12,   1,1.01520, -10.5723
  7890,'塑園#A      ', 161.0000,1,   3,  20,   1,1.00295,  -3.0482
  7891,'唐榮#A      ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
  7708,'中氣#A      ', 161.0000,1,   2,  10,   1,1.01415, -22.0282
  7707,'台肥#A      ', 161.0000,1,   2,  10,   1,1.01418, -22.0385
  8406,'藍海C       ', 161.0000,1,   2,  10,   1,1.01418, -22.0441
  5055,'朝山H       ', 161.0000,1,   2,   8,   1,1.00399, -32.6519
  5056,'朝山D       ',  23.9000,1,   2,   8,   1,1.01553, -36.6520
  8302,'香風C       ', 161.0000,1,   2,   8,   1,1.00399, -32.6519
  8221,'桃捷C       ', 161.0000,1,   1,   5,   1,1.01152, -34.8168
  4649,'南興H       ', 161.0000,1,   1,   5,   1,1.01289, -42.5881
  4650,'南興D       ',  23.9000,1,   1,   5,   1,1.00696, -46.7559
  8543,'聯電三C     ', 161.0000,1,   3,  16,   1,1.00063, -18.5703
  3448,'頭份H       ', 161.0000,1,   2,   8,   1,1.00650, -32.7495
  3449,'頭份L       ',  69.0000,1,   2,   8,   1,1.01743, -33.5749
 34492,'頭份MT2     ',  11.0000,1,   2,   8,   1,1.01753, -33.6394
 34493,'頭份MT3     ',  11.0000,1,   2,   8,   1,1.01749, -33.6500
  5545,'中沙H       ', 161.0000,1,   2,  11,   1,1.01629, -23.3759
  5546,'中沙D       ',  23.9000,1,   2,  11,   1,1.01461, -26.2160
  8281,'高通C       ', 161.0000,1,   1,   6,   1,1.00417, -35.8274
  4647,'泰山H       ', 161.0000,1,   1,   5,   1,1.00635, -42.7956
  4648,'泰山D       ',  23.9000,1,   1,   5,   1,1.00718, -45.5443
  7604,'泰山#A      ', 161.0000,1,   1,   5,   1,1.00714, -42.7111
  7605,'泰山#B      ', 161.0000,1,   1,   5,   1,1.00714, -42.7111
  4027,'宜市H       ', 161.0000,1,   1,   1,   1,1.00500, -35.2785
  4028,'宜市D       ',  23.9000,1,   1,   1,   1,1.01396, -37.7126
  8330,'達晶二C     ', 161.0000,1,   2,   8,   1,1.00241, -24.5572
  8802,'海光C       ', 161.0000,1,   3,  20,   1,1.00059,  -3.6578
  3922,'墾丁L       ',  69.0000,1,   3,  21,   1,1.00577, -15.2057
  3929,'墾丁MT1     ',  11.0000,1,   3,  21,   1,1.00583, -15.2875
  1705,'板橋ET1     ',  33.0000,1,   1,   4,  31,1.00182, -40.8373
  2320,'彰林E       ', 345.0000,1,   2,  14,   1,1.00917, -12.2761
  2321,'彰林H       ', 161.0000,1,   2,  14,   1,1.00267, -13.2652
  2322,'彰林L       ',  69.0000,1,   2,  14,   1,0.99596, -14.7896
  2323,'彰林D       ',  23.9000,1,   2,  14,   1,0.99613, -17.1134
  2324,'彰林ET1     ',  33.0000,1,   2,  14,  31,0.94687, -13.4383
  2325,'彰林ET2     ',  33.0000,1,   2,  14,  31,0.94687, -13.4383
  2326,'彰林ET3     ',  33.0000,1,   2,  14,  31,1.00137, -13.4989
  2327,'彰林ET4     ',  33.0000,1,   2,  14,  31,1.00137, -13.4989
  2328,'彰林MT1     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  2329,'彰林MT2     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  2330,'彰林MT3     ',  11.0000,1,   2,  14,   1,0.99582, -14.9126
  8082,'博愛C       ', 161.0000,1,   1,   2,   1,0.99384, -41.3292
  8253,'鐵富C       ', 161.0000,1,   1,   7,   1,0.99692, -27.3918
  7640,'鐵富#A      ', 161.0000,1,   1,   7,   1,0.99692, -27.3862
  4275,'中崙H       ', 161.0000,1,   1,   2,   1,0.99323, -41.3366
  4276,'中崙D       ',  23.9000,1,   1,   2,   1,1.00244, -43.2605
  8216,'林捷C       ', 161.0000,1,   1,   5,   1,0.99290, -42.4158
  8314,'積P6        ', 161.0000,1,   2,   8,   1,1.00228, -34.5377
  7668,'新社#A      ', 161.0000,1,   2,   9,   1,1.01507, -25.0199
  7669,'新社#B      ', 161.0000,1,   2,   9,   1,1.01542, -25.0878
  5529,'新社H       ', 161.0000,1,   2,   9,   1,1.01588, -25.0730
  5530,'新社D       ',  23.9000,1,   2,   9,   1,1.00021, -25.9460
  5903,'花壇H       ', 161.0000,1,   2,  14,   1,1.00732, -12.9980
  5904,'花壇D       ',  23.9000,1,   2,  14,   1,1.00253, -14.3666
   874,'松林H       ', 161.0000,1,   2, 102,   1,1.00030, -25.8496
  8372,'華新一C     ', 161.0000,1,   2,  10,   1,1.01279, -22.1409
  8373,'達晶一C     ', 161.0000,1,   2,  10,   1,1.01273, -22.1518
  7685,'達晶#A      ', 161.0000,1,   2,  10,   1,1.01278, -22.1214
  8431,'寶德C       ', 161.0000,1,   2,  12,   1,1.01932,  -8.4250
  6079,'忠孝H       ', 161.0000,1,   3,  16,   1,1.00548, -17.6993
  6080,'忠孝D       ',  23.9000,1,   3,  16,   1,1.00296, -18.4588
  6233,'社灣H       ', 161.0000,1,   3,  23,   1,1.00948, -15.2633
  6234,'社灣D       ',  23.9000,1,   3,  23,   1,1.01663, -19.7862
  6369,'貴陽H       ', 161.0000,1,   3,  20,   1,1.02120,  -9.3005
  6370,'貴陽D       ',  23.9000,1,   3,  20,   1,1.01391, -12.6405
  8562,'和鑫二C     ', 161.0000,1,   3,  16,   1,1.00192, -18.2231
  6329,'中加H       ', 161.0000,1,   3,  23,   1,1.01278, -15.6268
  6330,'中加D       ',  23.9000,1,   3,  23,   1,1.00729, -18.2921
   411,'碧海#1      ',  13.8000,2,   4, 104,   1,1.00705, -33.9654
  2800,'高雄E       ', 345.0000,1,   3,  23,   1,1.01395, -16.0000
  2807,'高雄ET1     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  2808,'高雄ET2     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  2809,'高雄ET3     ',  33.0000,1,   3,  23,   1,1.01395, -16.0000
  8998,'霧娑#A      ', 345.0000,1,   2,   9,   1,1.00753, -15.9532
  8999,'霧娑#B      ', 345.0000,1,   2,   9,   1,1.00725, -15.9102
  8996,'霧娑#C      ', 345.0000,1,   2,   9,   1,1.01093, -16.3954
  8997,'霧娑#D      ', 345.0000,1,   2,   9,   1,1.01093, -16.3954
  8161,'高新捷C     ', 161.0000,1,   1,   5,   1,0.99230, -44.3724
  7583,'興珍#A      ', 161.0000,1,   1,   5,   1,0.99245, -43.6881
  7584,'興珍#B      ', 161.0000,1,   1,   5,   1,0.99245, -43.6881
  4651,'福海H       ', 161.0000,1,   1,   5,   1,1.01708, -42.6813
  4652,'福海D       ',  23.9000,1,   1,   5,   1,0.99922, -43.9701
  8222,'南纖C       ', 161.0000,1,   1,   5,   1,0.98978, -43.9899
  8215,'新捷C       ', 161.0000,1,   1,   5,   1,0.98966, -44.0054
  7611,'新捷#A      ', 161.0000,1,   1,   5,   1,0.98984, -43.9752
  7612,'新捷#B      ', 161.0000,1,   1,   5,   1,0.98984, -43.9752
  7610,'南纖#       ', 161.0000,1,   1,   5,   1,0.98979, -43.9849
  7519,'澳底#B      ', 161.0000,1,   1,   2,   1,0.99910, -41.5036
  4139,'光明H       ', 161.0000,1,   1,   2,   1,0.99906, -41.5075
  4140,'光明D       ',  23.9000,1,   1,   2,   1,1.00061, -44.3965
  5685,'機科H       ', 161.0000,1,   2,  11,   1,1.01666, -23.4870
  5686,'機科D       ',  23.9000,1,   2,  11,   1,1.01012, -25.8706
  5915,'投中H       ', 161.0000,1,   2,  14,   1,1.00361, -14.2307
  5916,'投中D       ',  23.9000,1,   2,  14,   1,1.00757, -16.4543
  8316,'龍港C       ', 161.0000,1,   2,   8,   1,1.00254, -28.1746
  8337,'建順C       ', 161.0000,1,   2,   8,   1,1.01399, -24.3375
  8722,'鋼新C       ', 161.0000,1,   3,  20,   1,0.99190, -13.9077
  8729,'中鋁C       ', 161.0000,1,   3,  20,   1,1.00073,  -3.6511
  7889,'中鋁#       ', 161.0000,1,   3,  20,   1,1.00074,  -3.6469
   875,'松林#1      ',  13.8000,2,   2, 102,   1,1.00030, -25.8496
  5841,'大城H       ', 161.0000,1,   2,  14,   1,1.00596, -13.3743
  5842,'大城D       ',  23.9000,1,   2,  14,   1,1.00423, -14.5658
  4527,'頭前H       ', 161.0000,1,   1,   5,   1,0.99269, -44.5153
  4528,'頭前D       ',  23.9000,1,   1,   5,   1,1.00881, -48.1504
  4161,'沙崙H       ', 161.0000,1,   1,   2,   1,1.01436, -36.1972
  4162,'沙崙D       ',  23.9000,1,   1,   2,   1,1.00000, -39.8161
  5637,'北柳H       ', 161.0000,1,   2,   9,   1,0.99460, -24.6366
  5638,'北柳D       ',  23.9000,1,   2,   9,   1,1.00924, -27.3591
  7674,'茄荖#A      ', 161.0000,1,   2,   9,   1,0.99465, -24.6185
  7675,'茄荖#B      ', 161.0000,1,   2,   9,   1,0.99465, -24.6185
  5113,'境福H       ', 161.0000,1,   2,   8,   1,1.00211, -34.6181
  5114,'境福D       ',  23.9000,1,   2,   8,   1,1.01600, -38.2932
  6517,'東港H       ', 161.0000,1,   3,  21,   1,1.01925, -10.9503
  6518,'東港D       ',  23.9000,1,   3,  21,   1,1.00233, -13.1660
  1582,'仙渡H2      ', 161.0000,1,   1,   2,   1,1.00068, -40.2791
 0 / END OF BUS DATA, BEGIN LOAD DATA
   205,'1 ',1,   1,   2,    23.136,     3.825,     0.000,     0.000,     0.000,     0.000,   1
   229,'1 ',1,   1,   5,     7.973,     0.457,     0.000,     0.000,     0.000,     0.000,   1
   826,'1 ',1,   2,   9,     4.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1
   844,'1 ',1,   2,   9,     7.478,     1.200,     0.000,     0.000,     0.000,     0.000,   1
   853,'1 ',1,   2,  15,     6.366,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  1123,'1 ',1,   3,  20,    15.438,     2.904,     0.000,     0.000,     0.000,     0.000,   1
  1592,'1 ',1,   1,   2,   209.433,     9.775,     0.000,     0.000,     0.000,     0.000,   1
  1653,'1 ',1,   1,   3,    28.325,     3.506,     0.000,     0.000,     0.000,     0.000,   1
  1702,'1 ',1,   1,   4,   320.551,    50.514,     0.000,     0.000,     0.000,     0.000,   1
  1703,'1 ',1,   1,   4,    87.570,    30.463,     0.000,     0.000,     0.000,     0.000,   1
  1752,'1 ',1,   1,   5,   302.818,    25.253,     0.000,     0.000,     0.000,     0.000,   1
  1900,'1 ',0,   1,   6,    -1.800,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2003,'1 ',1,   2,   8,    19.301,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  2152,'1 ',1,   2,  11,   149.457,    15.088,     0.000,     0.000,     0.000,     0.000,   1
  2202,'1 ',1,   2,   9,   389.963,    61.097,     0.000,     0.000,     0.000,     0.000,   1
  2203,'1 ',1,   2,   9,    65.987,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  2259,'1 ',1,   2,  10,     7.469,     1.243,     0.000,     0.000,     0.000,     0.000,   1
  2303,'1 ',1,   2,  12,    21.019,     6.163,     0.000,     0.000,     0.000,     0.000,   1
  2353,'1 ',1,   2,  13,    51.234,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  2402,'1 ',1,   2,  14,   446.148,    75.016,     0.000,     0.000,     0.000,     0.000,   1
  2480,'1 ',0,   2,  31,   281.900,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2603,'1 ',1,   3,  16,    66.254,     4.888,     0.000,     0.000,     0.000,     0.000,   1
  2613,'1 ',1,   3,  16,    52.814,     7.544,     0.000,     0.000,     0.000,     0.000,   1
  2650,'1 ',0,   3,  17,   384.500,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  2672,'1 ',1,   3,  24,    13.545,     2.550,     0.000,     0.000,     0.000,     0.000,   1
  2673,'1 ',1,   3,  24,     8.505,    -3.188,     0.000,     0.000,     0.000,     0.000,   1
  2682,'1 ',1,   3,  19,    49.725,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  2753,'1 ',1,   3,  23,    62.159,     9.350,     0.000,     0.000,     0.000,     0.000,   1
  2802,'1 ',1,   3,  23,   197.188,     4.144,     0.000,     0.000,     0.000,     0.000,   1
  2803,'1 ',1,   3,  23,    99.224,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  2852,'1 ',1,   3,  20,   224.487,    24.439,     0.000,     0.000,     0.000,     0.000,   1
  2902,'1 ',1,   3,  20,   207.058,    32.408,     0.000,     0.000,     0.000,     0.000,   1
  2952,'1 ',1,   3,  21,    82.844,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  3003,'1 ',1,   4,  22,     9.677,     1.812,     0.000,     0.000,     0.000,     0.000,   1
  3102,'1 ',1,   1,   1,   369.417,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  3132,'1 ',1,   1,   2,   245.630,    60.459,     0.000,     0.000,     0.000,     0.000,   1
  3133,'1 ',1,   1,   2,    60.651,    15.938,     0.000,     0.000,     0.000,     0.000,   1
  3142,'1 ',1,   1,   2,   354.282,    56.315,     0.000,     0.000,     0.000,     0.000,   1
  3162,'1 ',1,   1,   2,   339.471,    61.097,     0.000,     0.000,     0.000,     0.000,   1
  3202,'1 ',1,   1,   4,   148.978,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  3222,'1 ',1,   1,   3,   234.494,    35.925,     0.000,     0.000,     0.000,     0.000,   1
  3223,'1 ',1,   1,   3,    39.461,     7.045,     0.000,     0.000,     0.000,     0.000,   1
  3232,'1 ',1,   1,   5,   175.894,    12.644,     0.000,     0.000,     0.000,     0.000,   1
  3242,'1 ',1,   1,   5,   292.344,    64.858,     0.000,     0.000,     0.000,     0.000,   1
  3243,'1 ',1,   1,   5,   109.457,    16.618,     0.000,     0.000,     0.000,     0.000,   1
  3282,'1 ',1,   1,   5,   127.177,    34.023,     0.000,     0.000,     0.000,     0.000,   1
  3283,'1 ',1,   1,   5,    54.483,     8.575,     0.000,     0.000,     0.000,     0.000,   1
  3292,'1 ',1,   1,   5,   140.446,    28.476,     0.000,     0.000,     0.000,     0.000,   1
  3293,'1 ',1,   1,   5,    74.172,    23.164,     0.000,     0.000,     0.000,     0.000,   1
  3302,'1 ',1,   1,   5,   281.914,    49.871,     0.000,     0.000,     0.000,     0.000,   1
  3303,'1 ',1,   1,   5,    79.742,    33.811,     0.000,     0.000,     0.000,     0.000,   1
  3322,'1 ',1,   1,   5,   169.324,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  3323,'1 ',1,   1,   5,    69.298,    21.251,     0.000,     0.000,     0.000,     0.000,   1
  3332,'1 ',1,   1,   5,   265.642,    54.509,     0.000,     0.000,     0.000,     0.000,   1
  3342,'1 ',1,   1,   7,   226.710,    29.220,     0.000,     0.000,     0.000,     0.000,   1
  3352,'1 ',1,   1,   7,   211.523,    23.000,     0.000,     0.000,     0.000,     0.000,   1
  3362,'1 ',1,   1,   6,   236.332,    24.757,     0.000,     0.000,     0.000,     0.000,   1
  3363,'1 ',1,   1,   6,    79.030,    24.120,     0.000,     0.000,     0.000,     0.000,   1
  3369,'1 ',1,   1,   6,   209.088,    53.552,     0.000,     0.000,     0.000,     0.000,   1
  3372,'1 ',1,   1,   7,   575.803,    58.759,     0.000,     0.000,     0.000,     0.000,   1
  3402,'1 ',1,   2,   8,   341.558,    36.233,     0.000,     0.000,     0.000,     0.000,   1
  3403,'1 ',1,   2,   8,    48.101,    12.113,     0.000,     0.000,     0.000,     0.000,   1
  3412,'1 ',1,   2,   8,   219.790,    11.582,     0.000,     0.000,     0.000,     0.000,   1
  3413,'1 ',1,   2,   8,    45.272,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  3422,'1 ',1,   2,   8,   235.958,    29.008,     0.000,     0.000,     0.000,     0.000,   1
  3432,'1 ',1,   2,   8,   135.209,    13.494,     0.000,     0.000,     0.000,     0.000,   1
  3442,'1 ',1,   2,   8,   244.042,    50.896,     0.000,     0.000,     0.000,     0.000,   1
  3443,'1 ',1,   2,   8,    58.611,    10.094,     0.000,     0.000,     0.000,     0.000,   1
  3452,'1 ',1,   2,   9,   214.232,    37.508,     0.000,     0.000,     0.000,     0.000,   1
  3472,'1 ',1,   2,   9,    30.205,    -1.169,     0.000,     0.000,     0.000,     0.000,   1
  3482,'1 ',1,   2,   9,    35.368,     1.594,     0.000,     0.000,     0.000,     0.000,   1
  3483,'1 ',1,   2,   9,    27.790,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  3522,'1 ',1,   2,  11,   168.657,   -12.963,     0.000,     0.000,     0.000,     0.000,   1
  3523,'1 ',1,   2,  11,    66.998,    14.344,     0.000,     0.000,     0.000,     0.000,   1
  3532,'1 ',1,   2,  11,   305.482,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  3552,'1 ',1,   2,  13,   602.027,    85.925,     0.000,     0.000,     0.000,     0.000,   1
  3553,'1 ',1,   2,  13,    66.897,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  3662,'1 ',1,   3,  15,   298.196,    14.132,     0.000,     0.000,     0.000,     0.000,   1
  3663,'1 ',1,   3,  15,    47.354,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  3672,'1 ',1,   3,  15,   278.562,    17.851,     0.000,     0.000,     0.000,     0.000,   1
  3673,'1 ',1,   3,  15,    23.520,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  3682,'1 ',1,   3,  15,   441.310,    40.802,     0.000,     0.000,     0.000,     0.000,   1
  3683,'1 ',1,   3,  15,    54.284,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  3702,'1 ',1,   3,  15,   326.126,    40.271,     0.000,     0.000,     0.000,     0.000,   1
  3722,'1 ',1,   3,  17,   309.641,    49.515,     0.000,     0.000,     0.000,     0.000,   1
  3732,'1 ',1,   3,  16,   105.314,     1.275,     0.000,     0.000,     0.000,     0.000,   1
  3733,'1 ',1,   3,  16,    99.959,    19.020,     0.000,     0.000,     0.000,     0.000,   1
  3762,'1 ',1,   3,  17,   336.626,    51.003,     0.000,     0.000,     0.000,     0.000,   1
  3763,'1 ',1,   3,  17,   155.083,    21.464,     0.000,     0.000,     0.000,     0.000,   1
  3792,'1 ',1,   3,  18,   451.074,    14.557,     0.000,     0.000,     0.000,     0.000,   1
  3793,'1 ',1,   3,  18,    34.755,    14.876,     0.000,     0.000,     0.000,     0.000,   1
  3812,'1 ',1,   3,  23,   109.514,    40.802,     0.000,     0.000,     0.000,     0.000,   1
  3813,'1 ',1,   3,  23,    58.274,     9.988,     0.000,     0.000,     0.000,     0.000,   1
  3882,'1 ',1,   3,  20,   239.712,    75.654,     0.000,     0.000,     0.000,     0.000,   1
  3892,'1 ',1,   3,  20,   304.077,    21.039,     0.000,     0.000,     0.000,     0.000,   1
  3903,'1 ',1,   3,  20,    18.270,     2.869,     0.000,     0.000,     0.000,     0.000,   1
  3912,'1 ',1,   3,  20,    15.624,     1.020,     0.000,     0.000,     0.000,     0.000,   1
  3932,'1 ',1,   3,  21,   197.923,    19.657,     0.000,     0.000,     0.000,     0.000,   1
  3942,'1 ',1,   3,  21,     5.880,    -1.594,     0.000,     0.000,     0.000,     0.000,   1
  3952,'1 ',1,   4,  22,   182.221,    27.765,     0.000,     0.000,     0.000,     0.000,   1
  3953,'1 ',1,   4,  22,    24.582,     0.838,     0.000,     0.000,     0.000,     0.000,   1
  3972,'1 ',1,   4,  22,    42.566,     0.967,     0.000,     0.000,     0.000,     0.000,   1
  4002,'1 ',1,   1,   1,     5.225,    -0.231,     0.000,     0.000,     0.000,     0.000,   1
  4012,'1 ',1,   1,   1,    48.758,     4.994,     0.000,     0.000,     0.000,     0.000,   1
  4026,'1 ',1,   1,   1,    44.866,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  4108,'1 ',1,   1,   2,   122.166,    22.845,     0.000,     0.000,     0.000,     0.000,   1
  4110,'1 ',1,   1,   2,   133.518,    25.501,     0.000,     0.000,     0.000,     0.000,   1
  4112,'1 ',1,   1,   2,    65.191,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  4114,'1 ',1,   1,   2,    30.596,     1.700,     0.000,     0.000,     0.000,     0.000,   1
  4116,'1 ',1,   1,   2,    30.596,     7.863,     0.000,     0.000,     0.000,     0.000,   1
  4118,'1 ',1,   1,   1,     6.054,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  4128,'1 ',1,   1,   1,    17.622,     4.038,     0.000,     0.000,     0.000,     0.000,   1
  4144,'1 ',1,   1,   2,    87.895,    13.282,     0.000,     0.000,     0.000,     0.000,   1
  4204,'1 ',1,   1,   2,    48.542,     8.288,     0.000,     0.000,     0.000,     0.000,   1
  4208,'1 ',1,   1,   2,    64.218,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  4214,'1 ',1,   1,   2,   103.679,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4256,'1 ',1,   1,   2,   132.329,    21.910,     0.000,     0.000,     0.000,     0.000,   1
  4258,'1 ',1,   1,   2,   131.356,    27.393,     0.000,     0.000,     0.000,     0.000,   1
  4264,'1 ',1,   1,   2,   127.247,    13.122,     0.000,     0.000,     0.000,     0.000,   1
  4266,'1 ',1,   1,   2,    91.246,    13.962,     0.000,     0.000,     0.000,     0.000,   1
  4270,'1 ',1,   1,   3,    96.111,    12.219,     0.000,     0.000,     0.000,     0.000,   1
  4302,'1 ',1,   1,   3,   143.248,    27.998,     0.000,     0.000,     0.000,     0.000,   1
  4306,'1 ',1,   1,   3,   138.365,    27.026,     0.000,     0.000,     0.000,     0.000,   1
  4308,'1 ',1,   1,   3,    97.084,    19.562,     0.000,     0.000,     0.000,     0.000,   1
  4310,'1 ',1,   1,   3,   107.463,    22.037,     0.000,     0.000,     0.000,     0.000,   1
  4352,'1 ',1,   1,   3,   178.060,    32.737,     0.000,     0.000,     0.000,     0.000,   1
  4354,'1 ',1,   1,   4,   119.896,    24.269,     0.000,     0.000,     0.000,     0.000,   1
  4358,'1 ',1,   1,   4,   112.869,    20.815,     0.000,     0.000,     0.000,     0.000,   1
  4360,'1 ',1,   1,   4,    88.219,    12.995,     0.000,     0.000,     0.000,     0.000,   1
  4402,'1 ',1,   1,   3,   147.572,    22.877,     0.000,     0.000,     0.000,     0.000,   1
  4404,'1 ',1,   1,   3,    91.246,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4410,'1 ',1,   1,   3,   108.436,    12.623,     0.000,     0.000,     0.000,     0.000,   1
  4412,'1 ',1,   1,   4,   118.490,     9.382,     0.000,     0.000,     0.000,     0.000,   1
  4426,'1 ',1,   1,   3,    55.569,     2.975,     0.000,     0.000,     0.000,     0.000,   1
  4428,'1 ',1,   1,   3,    76.975,    18.935,     0.000,     0.000,     0.000,     0.000,   1
  4438,'1 ',1,   1,   4,    84.543,    24.332,     0.000,     0.000,     0.000,     0.000,   1
  4506,'1 ',1,   1,   5,   123.126,    34.416,     0.000,     0.000,     0.000,     0.000,   1
  4508,'1 ',1,   1,   5,    79.597,     8.613,     0.000,     0.000,     0.000,     0.000,   1
  4514,'1 ',1,   1,   5,    78.093,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  4552,'1 ',1,   1,   4,   119.139,    33.162,     0.000,     0.000,     0.000,     0.000,   1
  4556,'1 ',1,   1,   4,   193.844,    23.812,     0.000,     0.000,     0.000,     0.000,   1
  4564,'1 ',1,   1,   4,    88.327,    26.213,     0.000,     0.000,     0.000,     0.000,   1
  4568,'1 ',1,   1,   4,    94.057,    17.341,     0.000,     0.000,     0.000,     0.000,   1
  4574,'1 ',1,   1,   4,   121.409,    19.413,     0.000,     0.000,     0.000,     0.000,   1
  4576,'1 ',1,   1,   4,    72.327,    15.343,     0.000,     0.000,     0.000,     0.000,   1
  4584,'1 ',1,   1,   4,    74.597,    24.981,     0.000,     0.000,     0.000,     0.000,   1
  4602,'1 ',1,   1,   5,    56.159,     4.675,     0.000,     0.000,     0.000,     0.000,   1
  4604,'1 ',1,   1,   5,    74.516,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  4608,'1 ',1,   1,   5,    86.215,    27.520,     0.000,     0.000,     0.000,     0.000,   1
  4612,'1 ',1,   1,   5,    99.867,    32.833,     0.000,     0.000,     0.000,     0.000,   1
  4614,'1 ',1,   1,   5,   123.973,    44.372,     0.000,     0.000,     0.000,     0.000,   1
  4618,'1 ',1,   1,   5,   162.225,    49.303,     0.000,     0.000,     0.000,     0.000,   1
  4626,'1 ',1,   1,   5,   119.205,    10.232,     0.000,     0.000,     0.000,     0.000,   1
  4628,'1 ',1,   1,   5,    73.992,    29.210,     0.000,     0.000,     0.000,     0.000,   1
  4630,'1 ',1,   1,   5,    86.993,    33.864,     0.000,     0.000,     0.000,     0.000,   1
  4636,'1 ',1,   1,   5,    97.907,    28.901,     0.000,     0.000,     0.000,     0.000,   1
  4640,'1 ',1,   1,   5,   152.423,    44.734,     0.000,     0.000,     0.000,     0.000,   1
  4702,'1 ',1,   1,   7,    50.164,    14.238,     0.000,     0.000,     0.000,     0.000,   1
  4704,'1 ',1,   1,   5,    73.430,    14.557,     0.000,     0.000,     0.000,     0.000,   1
  4706,'1 ',1,   1,   5,    93.457,    17.757,     0.000,     0.000,     0.000,     0.000,   1
  4716,'1 ',1,   1,   5,   113.801,    24.014,     0.000,     0.000,     0.000,     0.000,   1
  4752,'1 ',1,   1,   7,    86.165,    22.101,     0.000,     0.000,     0.000,     0.000,   1
  4754,'1 ',1,   1,   7,    49.407,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  4756,'1 ',1,   1,   7,    96.003,    20.401,     0.000,     0.000,     0.000,     0.000,   1
  4758,'1 ',1,   1,   7,    59.461,    17.119,     0.000,     0.000,     0.000,     0.000,   1
  4760,'1 ',1,   1,   7,    47.029,    13.081,     0.000,     0.000,     0.000,     0.000,   1
  4802,'1 ',1,   1,   6,    89.733,    21.145,     0.000,     0.000,     0.000,     0.000,   1
  4806,'1 ',1,   1,   6,    63.894,    17.532,     0.000,     0.000,     0.000,     0.000,   1
  4812,'1 ',1,   1,   6,    64.110,    13.494,     0.000,     0.000,     0.000,     0.000,   1
  4814,'1 ',1,   1,   7,    63.828,    21.463,     0.000,     0.000,     0.000,     0.000,   1
  4816,'1 ',1,   1,   7,    97.517,    22.101,     0.000,     0.000,     0.000,     0.000,   1
  4818,'1 ',1,   1,   7,    35.569,     2.656,     0.000,     0.000,     0.000,     0.000,   1
  4820,'1 ',1,   1,   6,    62.272,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  4822,'1 ',1,   1,   7,   119.463,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  4832,'1 ',1,   1,   7,    38.272,     8.288,     0.000,     0.000,     0.000,     0.000,   1
  4902,'1 ',1,   1,   5,    41.113,     3.400,     0.000,     0.000,     0.000,     0.000,   1
  4904,'1 ',1,   1,   4,    30.055,     8.894,     0.000,     0.000,     0.000,     0.000,   1
  4910,'1 ',1,   1,   5,    40.901,    10.201,     0.000,     0.000,     0.000,     0.000,   1
  4922,'1 ',1,   1,   5,   114.686,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  5002,'1 ',1,   2,   8,    83.166,    11.582,     0.000,     0.000,     0.000,     0.000,   1
  5004,'1 ',1,   2,   8,    80.337,    13.388,     0.000,     0.000,     0.000,     0.000,   1
  5006,'1 ',1,   2,   8,    86.400,    15.832,     0.000,     0.000,     0.000,     0.000,   1
  5014,'1 ',1,   2,   8,    27.183,     2.975,     0.000,     0.000,     0.000,     0.000,   1
  5016,'1 ',1,   2,   8,    72.859,    13.176,     0.000,     0.000,     0.000,     0.000,   1
  5018,'1 ',1,   2,   8,    87.411,    15.726,     0.000,     0.000,     0.000,     0.000,   1
  5022,'1 ',1,   2,   8,    64.168,    16.682,     0.000,     0.000,     0.000,     0.000,   1
  5024,'1 ',1,   2,   8,    39.613,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  5026,'1 ',1,   2,   8,    29.305,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  5058,'1 ',1,   1,   7,    55.245,    26.351,     0.000,     0.000,     0.000,     0.000,   1
  5076,'1 ',1,   1,   7,    45.407,    -2.338,     0.000,     0.000,     0.000,     0.000,   1
  5080,'1 ',1,   2,   8,    37.491,    12.432,     0.000,     0.000,     0.000,     0.000,   1
  5092,'1 ',1,   2,   8,    80.236,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  5502,'1 ',1,   2,   9,    70.636,    19.764,     0.000,     0.000,     0.000,     0.000,   1
  5504,'1 ',1,   2,   9,    94.383,     6.375,     0.000,     0.000,     0.000,     0.000,   1
  5506,'1 ',1,   2,   8,   100.143,    27.414,     0.000,     0.000,     0.000,     0.000,   1
  5522,'1 ',1,   2,   8,   108.430,    40.590,     0.000,     0.000,     0.000,     0.000,   1
  5524,'1 ',1,   2,   9,    68.413,    18.595,     0.000,     0.000,     0.000,     0.000,   1
  5526,'1 ',1,   2,   9,    15.259,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  5538,'1 ',1,   2,   9,    61.844,    12.963,     0.000,     0.000,     0.000,     0.000,   1
  5602,'1 ',1,   2,   9,    60.531,    19.551,     0.000,     0.000,     0.000,     0.000,   1
  5604,'1 ',1,   2,   9,    62.248,    11.901,     0.000,     0.000,     0.000,     0.000,   1
  5612,'1 ',1,   2,   9,    66.695,    17.957,     0.000,     0.000,     0.000,     0.000,   1
  5616,'1 ',1,   2,   9,    91.958,    14.663,     0.000,     0.000,     0.000,     0.000,   1
  5626,'1 ',1,   2,  11,    75.992,    10.094,     0.000,     0.000,     0.000,     0.000,   1
  5628,'1 ',1,   2,   9,    67.705,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  5644,'1 ',1,   2,   9,    61.440,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  5652,'1 ',1,   2,  11,    81.853,    11.051,     0.000,     0.000,     0.000,     0.000,   1
  5654,'1 ',1,   2,  11,    53.962,     7.013,     0.000,     0.000,     0.000,     0.000,   1
  5656,'1 ',1,   2,  11,    68.615,    16.363,     0.000,     0.000,     0.000,     0.000,   1
  5658,'1 ',1,   2,  11,    55.882,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  5660,'1 ',1,   2,  11,    39.714,     5.950,     0.000,     0.000,     0.000,     0.000,   1
  5664,'1 ',1,   2,  11,    94.080,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  5666,'1 ',1,   2,  11,    66.291,     9.669,     0.000,     0.000,     0.000,     0.000,   1
  5668,'1 ',1,   2,  11,   102.467,    20.614,     0.000,     0.000,     0.000,     0.000,   1
  5670,'1 ',1,   2,  11,    42.846,    14.026,     0.000,     0.000,     0.000,     0.000,   1
  5672,'1 ',1,   2,  11,    78.316,     9.669,     0.000,     0.000,     0.000,     0.000,   1
  5682,'1 ',1,   2,  11,    38.501,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  5684,'1 ',1,   2,  10,    37.187,    11.688,     0.000,     0.000,     0.000,     0.000,   1
  5694,'1 ',1,   2,  11,    16.775,     5.100,     0.000,     0.000,     0.000,     0.000,   1
  5778,'1 ',1,   2,  10,    21.019,     1.488,     0.000,     0.000,     0.000,     0.000,   1
  5790,'1 ',1,   2,  10,    43.756,    12.857,     0.000,     0.000,     0.000,     0.000,   1
  5802,'1 ',1,   2,  12,     8.893,    -0.744,     0.000,     0.000,     0.000,     0.000,   1
  5810,'1 ',1,   2,  12,    60.227,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  5812,'1 ',1,   2,  12,    32.236,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  5818,'1 ',1,   2,  12,    49.213,    20.189,     0.000,     0.000,     0.000,     0.000,   1
  5820,'1 ',1,   2,  12,    43.857,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  5852,'1 ',1,   2,  13,    89.331,    22.526,     0.000,     0.000,     0.000,     0.000,   1
  5854,'1 ',1,   2,  13,    53.558,    17.957,     0.000,     0.000,     0.000,     0.000,   1
  5856,'1 ',1,   2,  12,    53.053,    21.039,     0.000,     0.000,     0.000,     0.000,   1
  5906,'1 ',1,   2,  14,    64.067,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  5910,'1 ',1,   2,  14,    61.743,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  5914,'1 ',1,   2,   9,    30.215,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  5942,'1 ',1,   3,  15,    16.695,     4.994,     0.000,     0.000,     0.000,     0.000,   1
  5944,'1 ',1,   3,  15,    19.215,     9.988,     0.000,     0.000,     0.000,     0.000,   1
  5956,'1 ',1,   3,  15,    29.925,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  5980,'1 ',1,   3,  15,    39.270,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  5984,'1 ',1,   3,  15,    28.455,     2.444,     0.000,     0.000,     0.000,     0.000,   1
  5996,'1 ',1,   3,  15,    15.645,    -2.019,     0.000,     0.000,     0.000,     0.000,   1
  5998,'1 ',1,   3,  15,    34.545,     4.356,     0.000,     0.000,     0.000,     0.000,   1
  6004,'1 ',1,   3,  15,    40.950,    11.157,     0.000,     0.000,     0.000,     0.000,   1
  6010,'1 ',1,   3,  15,    40.845,     6.269,     0.000,     0.000,     0.000,     0.000,   1
  6012,'1 ',1,   3,  15,    79.379,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  6018,'1 ',1,   3,  15,    42.210,     1.275,     0.000,     0.000,     0.000,     0.000,   1
  6024,'1 ',1,   3,  15,    81.059,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  6034,'1 ',1,   3,  15,    27.510,     6.057,     0.000,     0.000,     0.000,     0.000,   1
  6056,'1 ',1,   3,  16,   118.544,     7.969,     0.000,     0.000,     0.000,     0.000,   1
  6060,'1 ',1,   3,  16,    94.604,    16.788,     0.000,     0.000,     0.000,     0.000,   1
  6064,'1 ',1,   3,  16,    58.484,    10.732,     0.000,     0.000,     0.000,     0.000,   1
  6072,'1 ',1,   3,  17,    72.869,    16.470,     0.000,     0.000,     0.000,     0.000,   1
  6074,'1 ',1,   3,  16,    34.545,     0.106,     0.000,     0.000,     0.000,     0.000,   1
  6076,'1 ',1,   3,  16,    80.009,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  6084,'1 ',1,   3,  16,    55.439,     9.350,     0.000,     0.000,     0.000,     0.000,   1
  6106,'1 ',1,   3,  17,   116.444,    14.982,     0.000,     0.000,     0.000,     0.000,   1
  6108,'1 ',1,   3,  17,   121.589,    11.051,     0.000,     0.000,     0.000,     0.000,   1
  6116,'1 ',1,   3,  18,    53.234,     5.100,     0.000,     0.000,     0.000,     0.000,   1
  6120,'1 ',1,   3,  24,    43.469,     8.500,     0.000,     0.000,     0.000,     0.000,   1
  6126,'1 ',1,   3,  17,    36.225,     7.863,     0.000,     0.000,     0.000,     0.000,   1
  6128,'1 ',1,   3,  18,    98.279,    12.963,     0.000,     0.000,     0.000,     0.000,   1
  6130,'1 ',1,   3,  24,    14.805,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  6140,'1 ',1,   3,  18,    62.999,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  6162,'1 ',1,   3,  23,    93.344,    19.976,     0.000,     0.000,     0.000,     0.000,   1
  6166,'1 ',1,   3,  23,   100.274,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  6204,'1 ',1,   3,  23,    71.294,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  6208,'1 ',1,   3,  23,    60.584,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  6218,'1 ',1,   3,  23,    23.100,    -4.038,     0.000,     0.000,     0.000,     0.000,   1
  6220,'1 ',1,   3,  23,    18.585,     0.638,     0.000,     0.000,     0.000,     0.000,   1
  6236,'1 ',1,   3,  23,    53.654,     8.182,     0.000,     0.000,     0.000,     0.000,   1
  6306,'1 ',1,   3,  20,   106.259,    12.007,     0.000,     0.000,     0.000,     0.000,   1
  6310,'1 ',1,   3,  23,    24.570,     1.381,     0.000,     0.000,     0.000,     0.000,   1
  6312,'1 ',1,   3,  23,    31.605,     4.038,     0.000,     0.000,     0.000,     0.000,   1
  6320,'1 ',1,   3,  23,   156.133,    19.870,     0.000,     0.000,     0.000,     0.000,   1
  6322,'1 ',1,   3,  23,    46.409,    15.513,     0.000,     0.000,     0.000,     0.000,   1
  6354,'1 ',1,   3,  20,    63.944,    14.451,     0.000,     0.000,     0.000,     0.000,   1
  6362,'1 ',1,   3,  20,   103.529,    17.851,     0.000,     0.000,     0.000,     0.000,   1
  6368,'1 ',1,   3,  20,    36.750,    15.620,     0.000,     0.000,     0.000,     0.000,   1
  6408,'1 ',1,   3,  20,    26.880,    -0.319,     0.000,     0.000,     0.000,     0.000,   1
  6410,'1 ',1,   3,  20,    25.725,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  6452,'1 ',1,   3,  20,    87.779,    11.263,     0.000,     0.000,     0.000,     0.000,   1
  3923,'1 ',1,   3,  21,    31.090,     3.073,     0.000,     0.000,     0.000,     0.000,   1
  6512,'1 ',1,   3,  21,    38.535,     9.775,     0.000,     0.000,     0.000,     0.000,   1
  6522,'1 ',1,   3,  20,    25.515,     2.231,     0.000,     0.000,     0.000,     0.000,   1
  7002,'1 ',1,   4,  22,    13.134,     3.630,     0.000,     0.000,     0.000,     0.000,   1
  7004,'1 ',1,   4,  21,     3.384,     0.744,     0.000,     0.000,     0.000,     0.000,   1
  7012,'1 ',1,   4,  22,    31.559,     5.603,     0.000,     0.000,     0.000,     0.000,   1
  7014,'1 ',1,   4,  22,     3.511,     0.050,     0.000,     0.000,     0.000,     0.000,   1
  7022,'1 ',1,   4,  22,    19.469,     4.992,     0.000,     0.000,     0.000,     0.000,   1
  7024,'1 ',1,   4,  22,     4.329,     0.142,     0.000,     0.000,     0.000,     0.000,   1
  7030,'1 ',1,   4,  22,    47.015,     5.344,     0.000,     0.000,     0.000,     0.000,   1
  8002,'1 ',1,   1,   1,     1.614,     0.331,     0.000,     0.000,     0.000,     0.000,   1
  8005,'1 ',1,   1,   1,     4.324,    -7.438,     0.000,     0.000,     0.000,     0.000,   1
  8008,'1 ',1,   1,   1,     8.757,    42.077,     0.000,     0.000,     0.000,     0.000,   1
  8011,'1 ',1,   1,   1,     2.270,   -14.026,     0.000,     0.000,     0.000,     0.000,   1
  8020,'1 ',1,   1,   3,     2.087,    -6.847,     0.000,     0.000,     0.000,     0.000,   1
  8026,'1 ',1,   1,   2,     6.811,     2.231,     0.000,     0.000,     0.000,     0.000,   1
  8028,'1 ',1,   1,   2,     3.351,    -2.338,     0.000,     0.000,     0.000,     0.000,   1
  8060,'1 ',1,   1,   5,    10.384,    -6.800,     0.000,     0.000,     0.000,     0.000,   1
  8100,'1 ',1,   1,   3,    10.811,   -13.388,     0.000,     0.000,     0.000,     0.000,   1
  8101,'1 ',1,   1,   3,     9.730,    -1.381,     0.000,     0.000,     0.000,     0.000,   1
  8140,'1 ',1,   1,   3,     6.703,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8141,'1 ',1,   1,   3,     5.688,    -6.615,     0.000,     0.000,     0.000,     0.000,   1
  8160,'1 ',1,   1,   5,     7.417,    10.732,     0.000,     0.000,     0.000,     0.000,   1
  8180,'1 ',1,   1,   3,     6.919,    -0.638,     0.000,     0.000,     0.000,     0.000,   1
  8182,'1 ',1,   1,   3,     6.054,     3.294,     0.000,     0.000,     0.000,     0.000,   1
  8183,'1 ',0,   1,   5,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8200,'1 ',1,   1,   5,    41.113,    -1.445,     0.000,     0.000,     0.000,     0.000,   1
  8201,'1 ',1,   1,   5,   -16.000,     0.531,     0.000,     0.000,     0.000,     0.000,   1
  8202,'1 ',1,   1,   5,    75.973,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8203,'1 ',1,   1,   5,     2.967,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  8204,'1 ',1,   1,   5,    56.371,   -28.996,     0.000,     0.000,     0.000,     0.000,   1
  8210,'1 ',1,   1,   5,    53.722,     8.925,     0.000,     0.000,     0.000,     0.000,   1
  8214,'1 ',0,   1,   5,   -35.674,    -4.356,     0.000,     0.000,     0.000,     0.000,   1
  8218,'1 ',1,   1,   5,   -37.722,    -4.144,     0.000,     0.000,     0.000,     0.000,   1
  8220,'1 ',1,   1,   5,    30.834,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8240,'1 ',1,   1,   7,    14.271,   -17.001,     0.000,     0.000,     0.000,     0.000,   1
  8244,'1 ',1,   1,   7,    33.947,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  8246,'1 ',1,   3,  16,    15.015,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8249,'1 ',1,   1,   5,     0.000,     0.319,     0.000,     0.000,     0.000,     0.000,   1
  8250,'1 ',1,   1,   7,     0.000,   -13.069,     0.000,     0.000,     0.000,     0.000,   1
  8251,'1 ',1,   1,   7,     6.054,    -1.169,     0.000,     0.000,     0.000,     0.000,   1
  8260,'1 ',1,   1,   6,     4.000,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  8268,'1 ',1,   1,   6,    30.596,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  8270,'1 ',1,   2,   8,    19.806,    -1.806,     0.000,     0.000,     0.000,     0.000,   1
  8278,'1 ',1,   1,   6,    88.003,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8279,'1 ',1,   1,   6,    71.137,     6.588,     0.000,     0.000,     0.000,     0.000,   1
  8300,'1 ',1,   2,   8,     4.851,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8301,'1 ',1,   2,   8,     3.436,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8303,'1 ',1,   2,   8,    -9.955,    -0.437,     0.000,     0.000,     0.000,     0.000,   1
  8304,'1 ',1,   2,   8,    89.937,    12.538,     0.000,     0.000,     0.000,     0.000,   1
  8306,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8307,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8308,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8309,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8311,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8313,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8315,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8320,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8329,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8332,'1 ',1,   2,   8,    34.429,     2.306,     0.000,     0.000,     0.000,     0.000,   1
  8333,'1 ',1,   2,   8,    43.574,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8334,'1 ',1,   2,   8,    58.004,    -8.288,     0.000,     0.000,     0.000,     0.000,   1
  8335,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8339,'1 ',1,   2,   8,    26.880,    -2.656,     0.000,     0.000,     0.000,     0.000,   1
  8360,'1 ',1,   2,  11,     1.920,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8361,'1 ',1,   2,  11,    13.137,   -10.626,     0.000,     0.000,     0.000,     0.000,   1
  8363,'1 ',1,   2,  10,    56.590,    45.796,     0.000,     0.000,     0.000,     0.000,   1
  8366,'1 ',1,   2,  11,    13.137,    -8.394,     0.000,     0.000,     0.000,     0.000,   1
  8367,'1 ',1,   2,  11,     0.606,    -6.588,     0.000,     0.000,     0.000,     0.000,   1
  8368,'1 ',1,   2,  11,   162.998,    20.082,     0.000,     0.000,     0.000,     0.000,   1
  8369,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8370,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8379,'1 ',1,   2,  11,    63.663,     0.425,     0.000,     0.000,     0.000,     0.000,   1
  8380,'1 ',1,   2,  11,    58.105,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8400,'1 ',1,   2,  10,     1.051,     0.021,     0.000,     0.000,     0.000,     0.000,   1
  8401,'1 ',1,   2,  10,     7.704,     5.287,     0.000,     0.000,     0.000,     0.000,   1
  8403,'1 ',1,   2,  10,     7.704,     5.287,     0.000,     0.000,     0.000,     0.000,   1
  8427,'1 ',1,   2,  12,    18.998,    -8.925,     0.000,     0.000,     0.000,     0.000,   1
  8432,'1 ',1,   2,  12,    -5.356,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8434,'1 ',1,   2,  12,    -3.941,    -0.638,     0.000,     0.000,     0.000,     0.000,   1
  8440,'1 ',1,   2,  13,     3.840,     0.956,     0.000,     0.000,     0.000,     0.000,   1
  8445,'1 ',1,   2,  13,    11.318,    -3.825,     0.000,     0.000,     0.000,     0.000,   1
  8492,'1 ',1,   3,  15,     2.310,     0.638,     0.000,     0.000,     0.000,     0.000,   1
  8493,'1 ',1,   3,  15,    18.270,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  8494,'1 ',1,   3,  15,     9.345,    -7.013,     0.000,     0.000,     0.000,     0.000,   1
  8495,'1 ',1,   3,  15,    57.644,     8.607,     0.000,     0.000,     0.000,     0.000,   1
  8501,'1 ',1,   3,  15,    13.860,    -7.119,     0.000,     0.000,     0.000,     0.000,   1
  8503,'1 ',1,   3,  15,    10.500,    -5.313,     0.000,     0.000,     0.000,     0.000,   1
  8507,'1 ',1,   3,  15,     3.570,    -0.956,     0.000,     0.000,     0.000,     0.000,   1
  8526,'1 ',1,   3,  16,    59.954,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8539,'1 ',1,   3,  16,    13.860,    -6.588,     0.000,     0.000,     0.000,     0.000,   1
  8540,'1 ',1,   3,  16,    11.235,    -5.313,     0.000,     0.000,     0.000,     0.000,   1
  8541,'1 ',1,   3,  16,   111.404,   -13.069,     0.000,     0.000,     0.000,     0.000,   1
  8542,'1 ',1,   3,  16,    90.509,    16.682,     0.000,     0.000,     0.000,     0.000,   1
  8547,'1 ',1,   3,  17,    10.500,    -2.975,     0.000,     0.000,     0.000,     0.000,   1
  8549,'1 ',1,   3,  16,    59.954,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8550,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8552,'1 ',1,   3,  16,    12.390,     3.294,     0.000,     0.000,     0.000,     0.000,   1
  8553,'1 ',1,   3,  16,    65.519,     3.825,     0.000,     0.000,     0.000,     0.000,   1
  8555,'1 ',1,   3,  16,   112.034,    -4.463,     0.000,     0.000,     0.000,     0.000,   1
  8556,'1 ',1,   3,  16,    41.475,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  8558,'1 ',1,   3,  16,    60.899,     5.632,     0.000,     0.000,     0.000,     0.000,   1
  8559,'1 ',1,   3,  16,    41.475,     8.075,     0.000,     0.000,     0.000,     0.000,   1
  8560,'1 ',1,   3,  18,    42.944,   -14.557,     0.000,     0.000,     0.000,     0.000,   1
  8566,'1 ',1,   3,  18,   -18.900,    -4.250,     0.000,     0.000,     0.000,     0.000,   1
  8569,'1 ',1,   3,  18,    41.999,   -10.626,     0.000,     0.000,     0.000,     0.000,   1
  8574,'1 ',1,   3,  18,     0.000,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  8575,'1 ',1,   3,  16,    47.879,     3.613,     0.000,     0.000,     0.000,     0.000,   1
  8576,'1 ',1,   3,  24,    29.400,     3.613,     0.000,     0.000,     0.000,     0.000,   1
  8577,'1 ',1,   3,  16,    80.534,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  8578,'1 ',1,   3,  16,    81.059,    -1.806,     0.000,     0.000,     0.000,     0.000,   1
  8580,'1 ',1,   3,  18,     0.315,     4.781,     0.000,     0.000,     0.000,     0.000,   1
  8614,'1 ',1,   3,  23,     1.470,     2.125,     0.000,     0.000,     0.000,     0.000,   1
  8615,'1 ',1,   3, 103,    34.860,   -11.369,     0.000,     0.000,     0.000,     0.000,   1
  8621,'1 ',1,   3,  23,     5.565,   -14.557,     0.000,     0.000,     0.000,     0.000,   1
  8622,'1 ',1,   3,  23,    15.855,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  8640,'1 ',1,   3,  20,     7.350,   -10.413,     0.000,     0.000,     0.000,     0.000,   1
  8700,'1 ',1,   3,  20,    59.452,    -4.827,     0.000,     0.000,     0.000,     0.000,   1
  8701,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8702,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8704,'1 ',1,   3,  20,    10.500,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  8706,'1 ',1,   3,  20,     1.785,     0.850,     0.000,     0.000,     0.000,     0.000,   1
  8708,'1 ',1,   3,  20,    11.235,     5.419,     0.000,     0.000,     0.000,     0.000,   1
  8713,'1 ',1,   3,  20,    10.920,     9.882,     0.000,     0.000,     0.000,     0.000,   1
  8724,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  8888,'1 ',1,   1,   6,     7.243,    -3.825,     0.000,     0.000,     0.000,     0.000,   1
  4764,'1 ',1,   1,   7,    56.759,    18.276,     0.000,     0.000,     0.000,     0.000,   1
  6302,'1 ',1,   3,  23,    54.074,     5.207,     0.000,     0.000,     0.000,     0.000,   1
  4912,'1 ',1,   1,   5,    79.179,     7.438,     0.000,     0.000,     0.000,     0.000,   1
  4906,'1 ',1,   1,   5,    48.106,     8.039,     0.000,     0.000,     0.000,     0.000,   1
  5028,'1 ',1,   2,   8,    49.011,    15.195,     0.000,     0.000,     0.000,     0.000,   1
  8404,'1 ',1,   2,  10,     5.707,     3.997,     0.000,     0.000,     0.000,     0.000,   1
  7006,'1 ',1,   4,  22,     5.657,     1.237,     0.000,     0.000,     0.000,     0.000,   1
  7020,'1 ',1,   4,  22,    11.909,     1.773,     0.000,     0.000,     0.000,     0.000,   1
  5976,'1 ',1,   3,  15,    23.520,     2.763,     0.000,     0.000,     0.000,     0.000,   1
  3143,'1 ',1,   1,   2,    34.596,     7.332,     0.000,     0.000,     0.000,     0.000,   1
  8331,'1 ',0,   2,   8,    43.037,     1.763,     0.000,     0.000,     0.000,     0.000,   1
  6086,'1 ',1,   3,  16,    41.895,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  8561,'1 ',1,   3,  16,    17.955,    -2.975,     0.000,     0.000,     0.000,     0.000,   1
  8312,'1 ',1,   2,   8,    71.545,     5.313,     0.000,     0.000,     0.000,     0.000,   1
  6096,'1 ',1,   3,  16,    54.389,    -1.275,     0.000,     0.000,     0.000,     0.000,   1
  8081,'1 ',1,   1,   2,     8.108,     2.656,     0.000,     0.000,     0.000,     0.000,   1
  5788,'1 ',1,   2,  11,    60.227,     7.225,     0.000,     0.000,     0.000,     0.000,   1
  6228,'1 ',1,   3,  23,    17.745,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8579,'1 ',1,   3,  17,    98.489,     1.806,     0.000,     0.000,     0.000,     0.000,   1
  4030,'1 ',1,   1,   1,    25.731,     5.525,     0.000,     0.000,     0.000,     0.000,   1
  2923,'1 ',1,   3,  20,    18.884,     4.774,     0.000,     0.000,     0.000,     0.000,   1
  8019,'1 ',1,   3,  23,    12.075,    -6.800,     0.000,     0.000,     0.000,     0.000,   1
  2173,'1 ',1,   2,  11,    27.992,     2.869,     0.000,     0.000,     0.000,     0.000,   1
  8887,'1 ',1,   3,  20,    70.559,    -7.969,     0.000,     0.000,     0.000,     0.000,   1
  6040,'1 ',1,   3,  15,    14.595,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  4908,'1 ',1,   1,   5,    97.060,    18.276,     0.000,     0.000,     0.000,     0.000,   1
  4841,'1 ',1,   1,   7,    27.028,     6.375,     0.000,     0.000,     0.000,     0.000,   1
  5606,'1 ',1,   2,   9,    61.036,    25.501,     0.000,     0.000,     0.000,     0.000,   1
  6456,'1 ',1,   3,  20,    40.530,    16.057,     0.000,     0.000,     0.000,     0.000,   1
  3723,'1 ',1,   3,  17,     9.345,     1.169,     0.000,     0.000,     0.000,     0.000,   1
  8497,'1 ',1,   3,  15,     1.785,    -5.100,     0.000,     0.000,     0.000,     0.000,   1
  2132,'1 ',1,   2,   9,    20.211,     2.338,     0.000,     0.000,     0.000,     0.000,   1
  2142,'1 ',1,   2,   9,    12.429,     4.250,     0.000,     0.000,     0.000,     0.000,   1
  8255,'1 ',1,   1,   7,     9.946,   -13.388,     0.000,     0.000,     0.000,     0.000,   1
  8365,'1 ',1,   2,   9,    34.257,   -25.608,     0.000,     0.000,     0.000,     0.000,   1
  6112,'1 ',1,   3,  17,     4.725,     0.213,     0.000,     0.000,     0.000,     0.000,   1
  8012,'1 ',1,   1,   1,     4.324,    -9.244,     0.000,     0.000,     0.000,     0.000,   1
  8336,'1 ',1,   2,   9,    12.733,    -5.950,     0.000,     0.000,     0.000,     0.000,   1
  3002,'1 ',1,   4,  22,    33.327,     6.090,     0.000,     0.000,     0.000,     0.000,   1
  3973,'1 ',1,   4,  22,    15.083,     1.157,     0.000,     0.000,     0.000,     0.000,   1
  8725,'1 ',1,   3,  20,    41.160,    -9.563,     0.000,     0.000,     0.000,     0.000,   1
  7032,'1 ',1,   4,  22,     3.727,     0.978,     0.000,     0.000,     0.000,     0.000,   1
  4149,'1 ',1,   1,   2,    27.136,     6.482,     0.000,     0.000,     0.000,     0.000,   1
  3462,'1 ',1,   2,   8,     5.474,     0.426,     0.000,     0.000,     0.000,     0.000,   1
  2932,'1 ',1,   3,  21,    37.768,     2.334,     0.000,     0.000,     0.000,     0.000,   1
  2933,'1 ',1,   3,  21,    20.895,     6.800,     0.000,     0.000,     0.000,     0.000,   1
  5902,'1 ',1,   2,  14,    61.945,    18.488,     0.000,     0.000,     0.000,     0.000,   1
  4714,'1 ',1,   1,   5,    46.834,    11.369,     0.000,     0.000,     0.000,     0.000,   1
  4824,'1 ',1,   1,   6,    28.001,     5.950,     0.000,     0.000,     0.000,     0.000,   1
  6224,'1 ',1,   3,  23,     4.721,     2.016,     0.000,     0.000,     0.000,     0.000,   1
  8371,'1 ',1,   2,  11,    24.960,     0.000,     0.000,     0.000,     0.000,     0.000,   1
  1583,'1 ',1,   1,   2,    69.624,     3.188,     0.000,     0.000,     0.000,     0.000,   1
  8252,'1 ',1,   1,   7,     9.081,    -4.781,     0.000,     0.000,     0.000,     0.000,   1
  8405,'1 ',1,   2,  10,     4.339,     0.436,     0.000,     0.000,     0.000,     0.000,   1
  6458,'1 ',1,   3,  21,    24.129,     3.289,     0.000,     0.000,     0.000,     0.000,   1
  4710,'1 ',0,   1,   5,    25.081,     8.734,     0.000,     0.000,     0.000,     0.000,   1
  8406,'1 ',1,   2,  10,     8.300,     0.834,     0.000,     0.000,     0.000,     0.000,   1
  5056,'1 ',1,   2,   8,    50.021,     6.108,     0.000,     0.000,     0.000,     0.000,   1
  8221,'1 ',1,   1,   5,    13.846,     3.543,     0.000,     0.000,     0.000,     0.000,   1
  4650,'1 ',1,   1,   5,    81.060,    14.888,     0.000,     0.000,     0.000,     0.000,   1
  8543,'1 ',1,   3,  16,    29.400,     4.158,     0.000,     0.000,     0.000,     0.000,   1
  3449,'1 ',1,   2,   8,    52.750,     2.776,     0.000,     0.000,     0.000,     0.000,   1
  5546,'1 ',1,   2,  11,    36.379,     1.915,     0.000,     0.000,     0.000,     0.000,   1
  8281,'1 ',1,   1,   6,    38.920,     0.962,     0.000,     0.000,     0.000,     0.000,   1
  4648,'1 ',1,   1,   5,    54.358,     9.984,     0.000,     0.000,     0.000,     0.000,   1
  4028,'1 ',1,   1,   1,    32.109,     0.978,     0.000,     0.000,     0.000,     0.000,   1
  8330,'1 ',1,   2,   8,    39.613,     4.041,     0.000,     0.000,     0.000,     0.000,   1
  8802,'1 ',1,   3,  20,    12.740,     1.802,     0.000,     0.000,     0.000,     0.000,   1
  3922,'1 ',1,   3,  21,    32.413,     3.204,     0.000,     0.000,     0.000,     0.000,   1
  2322,'1 ',1,   2,  14,   141.221,    30.000,     0.000,     0.000,     0.000,     0.000,   1
  2323,'1 ',1,   2,  14,    50.021,    10.666,     0.000,     0.000,     0.000,     0.000,   1
  8082,'1 ',1,   1,   2,    10.090,     2.409,     0.000,     0.000,     0.000,     0.000,   1
  8253,'1 ',1,   1,   7,     7.366,     1.078,     0.000,     0.000,     0.000,     0.000,   1
  4276,'1 ',1,   1,   2,    49.623,     2.309,     0.000,     0.000,     0.000,     0.000,   1
  8216,'1 ',1,   1,   5,    13.854,     2.500,     0.000,     0.000,     0.000,     0.000,   1
  8314,'1 ',1,   2,   8,    47.158,     4.811,     0.000,     0.000,     0.000,     0.000,   1
  5530,'1 ',1,   2,   9,    11.823,     1.827,     0.000,     0.000,     0.000,     0.000,   1
  5904,'1 ',1,   2,  14,    18.189,     2.811,     0.000,     0.000,     0.000,     0.000,   1
  8372,'1 ',1,   2,  10,    15.091,     1.539,     0.000,     0.000,     0.000,     0.000,   1
  8373,'1 ',1,   2,  10,    45.474,     2.405,     0.000,     0.000,     0.000,     0.000,   1
  8431,'1 ',1,   2,  12,    54.232,     5.450,     0.000,     0.000,     0.000,     0.000,   1
  6080,'1 ',1,   3,  16,    15.120,     2.266,     0.000,     0.000,     0.000,     0.000,   1
  6234,'1 ',1,   3,  23,    59.534,     8.921,     0.000,     0.000,     0.000,     0.000,   1
  6370,'1 ',1,   3,  20,    45.359,     2.798,     0.000,     0.000,     0.000,     0.000,   1
  8562,'1 ',1,   3,  16,    49.000,     6.931,     0.000,     0.000,     0.000,     0.000,   1
  6330,'1 ',1,   3,  23,    35.672,     2.201,     0.000,     0.000,     0.000,     0.000,   1
  8161,'1 ',1,   1,   5,    14.305,     2.627,     0.000,     0.000,     0.000,     0.000,   1
  4652,'1 ',1,   1,   5,    17.472,     3.209,     0.000,     0.000,     0.000,     0.000,   1
  8222,'1 ',1,   1,   5,    14.305,     2.627,     0.000,     0.000,     0.000,     0.000,   1
  8215,'1 ',1,   1,   5,    26.607,     4.887,     0.000,     0.000,     0.000,     0.000,   1
  4140,'1 ',1,   1,   2,    37.530,     5.889,     0.000,     0.000,     0.000,     0.000,   1
  5686,'1 ',1,   2,  11,    48.234,     4.920,     0.000,     0.000,     0.000,     0.000,   1
  5916,'1 ',1,   2,  14,    43.849,     7.280,     0.000,     0.000,     0.000,     0.000,   1
  8316,'1 ',1,   2,   8,    22.737,     6.422,     0.000,     0.000,     0.000,     0.000,   1
  8337,'1 ',1,   2,   8,     8.003,     0.804,     0.000,     0.000,     0.000,     0.000,   1
  8722,'1 ',1,   3,  20,   236.247,    16.307,     0.000,     0.000,     0.000,     0.000,   1
  8729,'1 ',1,   3,  20,    24.570,     1.696,     0.000,     0.000,     0.000,     0.000,   1
  5842,'1 ',1,   2,  14,    15.786,     0.642,     0.000,     0.000,     0.000,     0.000,   1
  4528,'1 ',1,   1,   5,    69.888,    11.095,     0.000,     0.000,     0.000,     0.000,   1
  4162,'1 ',1,   1,   2,    72.902,     3.334,     0.000,     0.000,     0.000,     0.000,   1
  5638,'1 ',1,   2,   9,    35.080,     5.436,     0.000,     0.000,     0.000,     0.000,   1
  5114,'1 ',1,   2,   8,    71.913,     7.590,     0.000,     0.000,     0.000,     0.000,   1
  6518,'1 ',1,   3,  21,    30.071,     1.694,     0.000,     0.000,     0.000,     0.000,   1
 0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
  8006,'1 ',1,  -208.100,     0.000
  8201,'1 ',1,    -8.100,     0.000
  8441,'1 ',1,  -103.600,     0.000
  8500,'1 ',1,  -106.700,     0.000
  8600,'1 ',1,   -28.700,     0.000
  9601,'1 ',0,     0.000,     0.000
  9603,'1 ',1,   -16.800,     0.000
  9810,'1 ',1,  -108.400,     0.000
 0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1,'1 ',    -1.800,     0.000,     0.000,     0.000,1.00000,     0,   590.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
     2,'1 ',   281.900,     0.000,     0.000,     0.000,1.00000,     0,   666.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
     3,'1 ',   384.500,     0.000,     0.000,     0.000,1.00000,     0,   666.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,  9999.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    11,'1 ',   605.499,   161.613,   290.000,     0.000,0.98500,     0,   706.700, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   605.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    12,'2 ',   605.999,   151.342,   290.000,     0.000,0.98500,     0,   706.700, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   630.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    21,'1 ',   969.998,   175.488,   450.000,     0.000,0.98500,     0,  1095.110, 0.00000E+0, 3.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   970.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    22,'2 ',   929.998,   171.084,   450.000,     0.000,0.98500,     0,  1095.110, 0.00000E+0, 3.07000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   950.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   101,'1 ',   429.999,   104.683,   290.000,     0.000,0.98500,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   102,'2 ',   419.999,   103.692,   290.000,     0.000,0.98500,     0,   588.235, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   103,'3 ',   419.999,   104.178,   290.000,     0.000,0.98500,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   104,'4 ',   419.999,   105.772,   290.000,     0.000,0.98500,     0,   588.235, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   485.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   221,'1 ',   255.000,    47.853,   185.000,     0.000,0.98000,     0,   353.000, 0.00000E+0, 2.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   255.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   222,'2 ',   271.600,    63.884,   230.000,     0.000,0.98000,     0,   411.800, 0.00000E+0, 1.71000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   271.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   301,'1 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   302,'2 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   303,'3 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   304,'1 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   305,'2 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   306,'3 ',   150.000,     0.000,   114.310,     0.000,0.95500,     0,   217.000, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   151.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   307,'1 ',     0.000,     8.805,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   309,'2 ',   200.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   311,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   312,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   313,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   314,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   321,'S ',   270.000,     0.000,   185.950,     0.000,0.95500,     0,   353.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   270.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   322,'S ',   230.000,     0.000,   185.950,     0.000,0.95500,     0,   353.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   270.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   323,'S ',   113.700,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   324,'S ',   210.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   325,'S ',   210.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   531,'1 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.235, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   532,'2 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   533,'3 ',   525.000,     0.000,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   534,'4 ',   525.000,    89.943,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   535,'5 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   536,'6 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   537,'7 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   538,'8 ',   525.000,    79.963,   320.000,     0.000,0.98000,     0,   679.240, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   539,'9 ',   525.000,    95.371,   320.000,     0.000,0.98000,     0,   650.000, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   541,'A ',   525.000,    72.172,   320.000,     0.000,0.98000,     0,   650.000, 0.00000E+0, 2.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   544,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   545,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   546,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   547,'1 ',     0.000,     0.000,    45.300,     0.000,0.98000,     0,   104.000, 2.30000E-3, 1.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    69.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   603,'1 ',    56.350,     7.978,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   604,'2 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   605,'3 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   606,'S ',    84.280,    12.617,    52.600,     0.000,0.98000,     0,   137.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   607,'1 ',    56.350,     7.978,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   608,'2 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   609,'3 ',    56.350,     0.000,    29.180,     0.000,0.98000,     0,   115.750, 0.00000E+0, 2.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.350,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   611,'S ',    84.280,    12.617,    52.600,     0.000,0.98000,     0,   137.200, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   612,'1 ',    52.920,     6.381,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   613,'2 ',    52.920,     0.000,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   614,'3 ',    52.920,     0.000,    33.200,     0.000,0.98000,     0,    70.588, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.920,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   615,'S ',    83.100,    10.261,    52.600,     0.000,0.98000,     0,   113.000, 0.00000E+0, 1.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.100,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   616,'1 ',    70.000,     8.237,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   617,'2 ',    70.000,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   618,'3 ',    80.000,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   619,'S ',   103.340,    12.252,    65.100,     0.000,0.98000,     0,   166.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   621,'1 ',    84.280,     9.138,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   622,'2 ',    84.280,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.280,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   623,'3 ',    74.480,     0.000,    48.800,     0.000,0.98000,     0,   119.200, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.480,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   624,'S ',   121.520,    13.340,    65.100,     0.000,0.98000,     0,   166.200, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.520,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   625,'1 ',   100.000,    13.702,    60.700,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   626,'2 ',   100.000,    13.709,    60.700,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   109.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   627,'S ',    98.900,    13.694,    65.100,     0.000,0.98000,     0,   145.000, 0.00000E+0, 1.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   106.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   701,'1 ',   240.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   702,'2 ',   240.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   703,'3 ',     0.000,   -68.126,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   704,'4 ',     0.000,     0.000,   120.000,     0.000,1.00000,     0,   280.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.000,  -240.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   711,'1 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   712,'2 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   713,'3 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   714,'4 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   715,'5 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   716,'6 ',   240.000,     0.000,   130.000,     0.000,1.00000,     0,   300.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   240.800,  -240.800,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   717,'G ',     0.000,     0.000,     7.000,     0.000,0.99000,     0,    15.000, 0.00000E+0, 2.77000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.800,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   801,'1 ',    15.000,     3.161,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 1.98400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   802,'2 ',    15.000,     3.280,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 3.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   803,'3 ',    15.000,     3.267,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 3.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   804,'4 ',    15.000,     2.635,    12.420,     0.000,0.98000,     0,    28.500, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   811,'5 ',    20.000,    12.637,    51.100,     0.000,0.98000,     0,   117.222, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   841,'1 ',    30.000,     0.000,     6.000,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   842,'2 ',    30.000,     0.000,    37.770,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   843,'3 ',     0.000,     0.000,    37.770,     0.000,0.97500,     0,    86.667, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.700,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   851,'1 ',    10.000,     5.506,     8.324,     0.000,0.98000,     0,    23.300, 0.00000E+0, 2.14300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   852,'1 ',    10.000,     5.451,     8.324,     0.000,0.98000,     0,    23.300, 0.00000E+0, 2.14300E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   861,'1 ',    10.000,     4.428,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   862,'1 ',    10.000,     4.194,    10.500,     0.000,0.98000,     0,    24.444, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   863,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   864,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   865,'1 ',    10.000,     4.529,    10.500,     0.000,0.98000,     0,    24.440, 0.00000E+0, 2.53000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   871,'G ',    10.400,     3.272,    10.000,     0.000,0.98000,     0,    23.000, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   873,'3 ',     4.600,     3.252,     7.400,     0.000,0.98000,     0,    17.000, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     4.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   881,'1 ',    10.000,     2.740,    19.350,     0.000,0.98000,     0,    44.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   882,'2 ',     5.000,     2.740,    19.350,     0.000,0.98000,     0,    44.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   891,'1 ',    30.000,     5.919,    32.320,     0.000,0.98000,     0,    74.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   892,'1 ',    20.000,     5.898,    32.320,     0.000,0.98000,     0,    74.150, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   895,'1 ',    20.000,     2.030,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   896,'2 ',    20.000,     2.031,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   898,'4 ',    20.000,     2.053,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1001,'1 ',   921.299,    47.614,   440.000,     0.000,0.99000,     0,  1057.500, 0.00000E+0, 2.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   931.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1002,'2 ',   921.999,    47.690,   440.000,     0.000,0.99000,     0,  1057.500, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1007,'1 ',     0.000,     0.000,    30.000,     0.000,0.95000,     0,    69.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1008,'1 ',     0.000,     0.000,    30.000,     0.000,0.95000,     0,    69.600, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1077,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1078,'2 ',    89.500,     6.537,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1078,'3 ',    89.500,     6.537,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1079,'S ',   158.500,     5.235,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1081,'1 ',   469.299,    21.811,   290.000,     0.000,0.96000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   469.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1082,'2 ',   469.299,    21.936,   290.000,     0.000,0.96000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   469.300,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1083,'3 ',   518.116,    29.031,   320.000,     0.000,0.96000,     0,   666.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1084,'4 ',   525.000,    29.816,   320.000,     0.000,0.96000,     0,   666.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   525.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1087,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1088,'2 ',    89.500,     7.323,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1088,'3 ',    89.500,     7.323,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1089,'S ',   158.500,     5.315,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1091,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1092,'2 ',    89.500,     7.415,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1092,'3 ',    89.500,     7.415,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1093,'S ',   158.500,     5.114,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1094,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1095,'2 ',    89.500,     7.856,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1095,'3 ',    89.500,     7.856,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1096,'S ',   158.500,     5.208,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1097,'1 ',    89.500,     0.000,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1098,'2 ',    89.500,     7.489,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1098,'3 ',    89.500,     7.489,    45.000,     0.000,0.96000,     0,   106.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1099,'S ',   158.500,     5.208,    71.000,     0.000,0.96000,     0,   224.500, 0.00000E+0, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   158.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1103,'3 ',   320.000,    55.890,   220.000,     0.000,0.95000,     0,   442.000, 0.00000E+0, 3.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   355.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1104,'4 ',   320.000,     6.000,   220.000,     0.000,0.95000,     0,   442.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   355.600,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1105,'5 ',   460.000,    15.881,   290.000,     0.000,0.95000,     0,   590.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   483.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1106,'6 ',   520.000,    26.074,   320.000,     0.000,0.95000,     0,   679.235, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   536.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1201,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1202,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1203,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1204,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1205,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1206,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1211,'1 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1212,'2 ',    86.500,     0.000,    65.000,     0.000,0.95000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    86.500,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1213,'S ',   100.000,     0.000,    71.000,     0.000,0.95000,     0,   135.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1214,'1 ',   248.000,     0.000,   156.400,     0.000,0.95000,     0,   297.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1401,'G ',    30.000,     8.132,    80.000,     0.000,0.98000,     0,   108.000, 0.00000E+0, 1.66000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.200,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8442,'1 ',     0.000,     0.000,    35.000,     0.000,0.98000,     0,    71.350, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8443,'1 ',    50.000,     0.000,    60.000,     0.000,0.98000,     0,   126.325, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   101.600,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8444,'1 ',    53.600,     0.000,    90.000,     0.000,0.98000,     0,   150.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8548,'1 ',     0.000,     0.000,    16.860,     0.000,1.00000,     0,    32.000, 0.00000E+0, 2.04000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    27.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8615,'1 ',     0.000,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9101,'1 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9102,'2 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9103,'S ',   161.000,    52.089,   113.300,     0.000,0.99000,     0,   215.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9104,'1 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9105,'2 ',   140.000,     0.000,    96.400,     0.000,0.99000,     0,   183.000, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   140.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9106,'S ',   161.000,    52.089,   113.300,     0.000,0.99000,     0,   215.000, 0.00000E+0, 1.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   161.000,     0.000,   3,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9111,'1 ',   150.000,    47.755,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9112,'2 ',   150.000,    47.908,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9113,'3 ',   150.000,    47.749,   123.300,     0.000,1.00000,     0,   234.000, 0.00000E+0, 2.27000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9114,'S ',   150.000,    78.340,   173.800,     0.000,1.00000,     0,   330.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   156.300,     0.000,   5,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9161,'1 ',   150.000,     0.000,    96.900,     0.000,0.99000,     0,   184.000, 0.00000E+0, 1.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9162,'1 ',   150.000,     0.000,    96.900,     0.000,0.99000,     0,   184.000, 0.00000E+0, 1.06000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   155.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9163,'1 ',   165.000,     0.000,   100.100,     0.000,0.99000,     0,   190.000, 0.00000E+0, 1.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,     0.000,   7,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9241,'1 ',   154.000,     0.000,    99.110,     0.000,0.95000,     0,   188.150, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9242,'2 ',   154.000,     0.000,    99.110,     0.000,0.95000,     0,   188.150, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9243,'S ',   172.000,     0.000,   115.890,     0.000,0.95000,     0,   220.000, 0.00000E+0, 1.92000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   8,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9301,'1 ',   552.000,    13.766,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9302,'1 ',   552.000,    12.599,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9303,'1 ',   552.000,    13.766,   370.000,     0.000,0.98000,     0,   706.000, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   552.000,     0.000,   2,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9311,'1 ',   150.000,    30.446,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9312,'1 ',   150.000,    28.942,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9313,'1 ',   150.000,    28.817,   100.000,     0.000,0.98000,     0,   196.400, 0.00000E+0, 1.67000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9314,'1 ',   206.600,    37.042,   150.000,     0.000,0.98000,     0,   300.000, 0.00000E+0, 2.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   236.000,     0.000,  10,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9323,'1 ',   300.000,    13.151,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9324,'1 ',   300.000,     9.818,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9325,'1 ',   300.000,     9.818,   370.000,     0.000,0.99000,     0,   706.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   600.000,     0.000,   6,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9331,'1 ',   154.000,    37.046,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9332,'1 ',   154.000,    37.194,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9333,'1 ',   172.000,    34.126,   115.900,     0.000,0.98000,     0,   220.000, 0.00000E+0, 1.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9334,'1 ',   154.000,    36.973,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9335,'1 ',   154.000,    36.973,    99.100,     0.000,0.98000,     0,   188.150, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9336,'1 ',   172.000,    34.078,   115.900,     0.000,0.98000,     0,   220.000, 0.00000E+0, 1.37000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,   9,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9411,'1 ',   597.599,     0.000,   216.700,     0.000,0.99000,     0,   770.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   597.600,     0.000,   4,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9412,'1 ',   597.599,     0.000,   216.700,     0.000,0.99000,     0,   770.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   597.600,     0.000,   4,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9501,'1 ',   100.000,    11.592,   112.500,     0.000,0.98000,     0,   187.500, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9502,'1 ',     8.100,     0.000,    18.939,     0.000,0.98000,     0,    31.566, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.253,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9503,'1 ',   100.000,    15.477,   112.687,     0.000,0.98000,     0,   187.813, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   150.250,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9571,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9572,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9573,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   133.906, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9574,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,   125.500, 0.00000E+0, 2.32000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9575,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    42.050, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9576,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    87.050, 0.00000E+0, 1.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9577,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    42.050, 0.00000E+0, 1.56000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9578,'1 ',     0.000,     0.000,     0.000,     0.000,0.99500,     0,    87.050, 0.00000E+0, 1.38000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9581,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   174.430, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9582,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   174.430, 0.00000E+0, 1.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9586,'1 ',    50.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9587,'1 ',    56.700,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9588,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9589,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9594,'1 ',    -5.000,     0.000,    37.425,     0.000,1.00000,     0,    62.375, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    49.900,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9596,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9597,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9598,'1 ',     5.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,  -100.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9599,'1 ',     6.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9600,'1 ',     6.700,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9601,'1 ',    28.700,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,  -100.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9602,'1 ',     0.000,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9603,'1 ',    16.800,     0.000,     0.000,     0.000,0.99000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,   -10.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9604,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9611,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9612,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9613,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9614,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9615,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9616,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9617,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9618,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9619,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9620,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9621,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9622,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9623,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3102,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3142,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3222,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3162,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3282,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3302,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9807,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E-4, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3332,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3362,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9810,'1 ',    80.000,     7.253,   100.000,     0.000,1.00000,     0,   148.264, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9810,'2 ',    28.400,     2.575,   100.000,     0.000,1.00000,     0,   148.264, 0.00000E+0, 1.58000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   100.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9811,'1 ',     0.000,     0.000,    42.500,     0.000,0.98000,     0,    70.800, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    56.700,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9812,'1 ',     8.100,     0.000,    42.900,     0.000,0.98000,     0,    71.500, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.250,   -10.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3422,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3412,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1752,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3342,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3352,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3402,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3452,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3522,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3662,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3702,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3682,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3722,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3732,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3762,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2682,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3792,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3812,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2802,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3892,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2902,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3882,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3932,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3972,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3952,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3482,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3552,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   897,'3 ',    20.000,     2.040,    26.370,     0.000,0.98000,     0,    60.500, 0.00000E+0, 2.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   326,'S ',   220.000,     0.000,   168.570,     0.000,0.96000,     0,   320.000, 0.00000E+0, 2.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.250,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   315,'1 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   316,'2 ',   210.000,     0.000,   166.990,     0.000,0.96000,     0,   317.000, 0.00000E+0, 2.11000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   233.400,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9564,'4 ',     0.000,     0.000,    39.240,     0.000,1.00000,     0,    65.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9565,'5 ',     0.000,     0.000,    39.240,     0.000,1.00000,     0,    65.400, 0.00000E+0, 2.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    52.200,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9701,'1 ',   154.000,     1.719,   110.000,     0.000,0.96000,     0,   208.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9702,'2 ',   154.000,     1.719,   110.000,     0.000,0.96000,     0,   208.000, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   154.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  9703,'S ',   172.000,     1.995,   130.000,     0.000,0.96000,     0,   230.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.000,     0.000,  11,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3292,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3372,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2952,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   451,'1 ',    10.000,     0.000,    21.800,     0.000,0.98000,     0,    50.000, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   452,'2 ',    10.000,     0.000,    21.800,     0.000,0.98000,     0,    50.000, 0.00000E+0, 2.41000E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    29.750,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8200,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8566,'1 ',     0.000,     0.000,     0.000,     0.000,1.00000,     0,   100.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000,     0.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  8010,'1 ',     0.000,     0.000,  9999.000, -9999.000,1.00000,     0,   100.000, 2.02000E-2, 8.07100E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     0.000, -9999.000, 100,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   411,'1 ',    10.000,    -1.000,    30.000,    -1.000,1.00000,     0,    68.000, 0.00000E+0, 3.18400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    61.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   875,'2 ',     5.000,    -0.610,    30.000,    -1.000,1.00000,     0,    45.000, 0.00000E+0, 3.18400E-1, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.000,     0.000,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
 0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    10,     30,'1 ', 2.00000E-4, 3.80000E-3,   0.08910, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1550,'W ', 4.00000E-4, 6.10000E-3,   0.14440, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1750,'R ', 7.00000E-4, 1.09000E-2,   0.25710, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    10,   1750,'W ', 7.00000E-4, 1.09000E-2,   0.25710, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,    100,'1 ', 2.00000E-4, 2.80000E-3,   0.06610, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,   1550,'2 ', 3.00000E-4, 4.90000E-3,   0.11420, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    30,   1550,'4 ', 2.00000E-4, 3.60000E-3,   0.08510, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    51,   4127,'1 ', 3.00000E-4, 3.00000E-3,   0.00540,  412.15,  412.15,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
    51,   7511,'1 ', 7.40000E-3, 4.56000E-2,   0.04410,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1550,'1 ', 4.00000E-4, 6.40000E-3,   0.14980, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.42,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1650,'R ', 4.00000E-4, 6.30000E-3,   0.14730, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   100,   1650,'W ', 4.00000E-4, 6.30000E-3,   0.14730, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3281,'M ', 2.60000E-3, 1.82000E-2,   0.12260,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3281,'O ', 2.60000E-3, 1.82000E-2,   0.12290,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3291,'1 ', 5.00000E-4, 4.40000E-3,   0.27630,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3291,'2 ', 5.00000E-4, 4.40000E-3,   0.27500,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   3321,'1 ', 3.30000E-3, 2.27000E-2,   0.02310,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,   4611,'3 ', 1.00000E-3, 6.80000E-3,   0.08100,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   220,    239,'1 ', 0.00000E+0, 2.00000E-4,   0.00430,  317.83,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   300,   2030,'1 ', 3.00000E-4, 4.80000E-3,   0.14430, 3280.59, 3280.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   300,   2030,'2 ', 3.00000E-4, 4.80000E-3,   0.14430, 3280.59, 3280.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   450,   7261,'O ', 7.00000E-4, 2.80000E-3,   0.00130,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   450,   7269,'M ', 0.00000E+0, 1.00000E-4,   0.00000,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,    540,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2150,'N ', 2.00000E-4, 2.90000E-3,   0.07150, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2150,'S ', 2.00000E-4, 2.90000E-3,   0.07150, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,  60530,'1 ', 1.00000E-4, 4.00000E-4,   0.29640, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2170,'W ', 3.00000E-4, 4.50000E-3,   0.14330, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   530,   2130,'R ', 9.00000E-4, 1.21000E-2,   0.25750, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2300,'1 ', 2.00000E-4, 2.80000E-3,   0.06980, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2350,'1 ', 1.00000E-4, 1.60000E-3,   0.03680, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2350,'2 ', 1.00000E-4, 1.70000E-3,   0.03980, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,   2490,'1 ', 8.00000E-4, 1.26000E-2,   0.30020, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  48.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   540,  60540,'1 ', 1.00000E-4, 3.00000E-4,   0.28860, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,    610,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   7650,'M ', 4.80000E-3, 3.29000E-2,   0.03200,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   3411,'1 ', 4.00000E-3, 2.68000E-2,   0.03430,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   3411,'2 ', 4.00000E-3, 2.68000E-2,   0.03510,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   600,   8337,'1 ', 2.10000E-3, 2.60000E-3,   0.05040,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   7651,'O ', 4.80000E-3, 3.29000E-2,   0.03200,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   5027,'1 ', 1.70000E-3, 1.34000E-2,   0.21400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   610,   3461,'W ', 5.20000E-3, 3.50000E-2,   0.08430,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'1 ', 3.00000E-4, 3.60000E-3,   0.05980, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'2 ', 3.00000E-4, 3.60000E-3,   0.05980, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   2480,'3 ', 2.00000E-4, 3.20000E-3,   0.08760, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   700,   3000,'1 ', 1.30000E-3, 1.97000E-2,   0.43130, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'1 ', 2.00000E-4, 3.30000E-3,   0.07990, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'2 ', 2.00000E-4, 3.30000E-3,   0.07990, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   2490,'3 ', 2.00000E-4, 3.40000E-3,   0.07940, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   710,   3000,'1 ', 1.40000E-3, 2.01000E-2,   0.44190, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    810,'1 ', 1.00000E-4, 4.00000E-4,   0.00620,  268.00,  268.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    840,'S ', 1.12000E-2, 7.66000E-2,   0.07460,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   2201,'N ', 5.20000E-3, 3.52000E-2,   0.04150,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   2201,'S ', 5.20000E-3, 3.52000E-2,   0.04200,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  27.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   5525,'1 ', 2.20000E-3, 1.65000E-2,   0.01880,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    840,'N ', 1.11000E-2, 7.62000E-2,   0.07420,  439.50,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    825,'S ', 9.00000E-3, 4.92000E-2,   0.02490,  249.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,    825,'N ', 9.00000E-3, 4.92000E-2,   0.02490,  249.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   800,   7668,'1 ', 2.30000E-3, 1.56000E-2,   0.01520,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    860,'M ', 2.50000E-3, 9.20000E-3,   0.00390,  170.10,  170.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    860,'O ', 2.50000E-3, 9.20000E-3,   0.00390,  170.10,  170.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,    870,'1 ', 1.62000E-2, 6.76000E-2,   0.03110,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   2201,'M ', 7.20000E-3, 4.90000E-2,   0.05520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   2201,'O ', 7.20000E-3, 4.90000E-2,   0.05580,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  37.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   3481,'1 ', 1.09000E-2, 4.32000E-2,   0.02240,  185.16,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   6009,'M ', 6.20000E-3, 4.43000E-2,   0.07660,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   850,   6009,'O ', 6.20000E-3, 4.42000E-2,   0.07660,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   870,    874,'1 ', 2.40000E-3, 9.90000E-3,   0.00650,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7650,'M ', 1.80000E-3, 1.05000E-2,   0.00990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7651,'O ', 1.80000E-3, 1.05000E-2,   0.00990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7660,'1 ', 3.70000E-3, 2.80000E-2,   0.06890,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   880,   7661,'2 ', 3.70000E-3, 2.80000E-2,   0.06890,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   890,   5525,'1 ', 1.40000E-3, 1.18000E-2,   0.01410,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
   890,   7669,'2 ', 7.00000E-4, 5.30000E-3,   0.00520,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'1 ', 9.00000E-4, 1.51000E-2,   0.22720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'2 ', 9.00000E-4, 1.51000E-2,   0.22720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  57.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2950,'3 ', 8.00000E-4, 1.61000E-2,   0.30730, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1000,   2930,'1 ', 1.80000E-3, 2.78000E-2,   0.68290, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 107.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1020,   3941,'1 ', 1.20000E-2, 5.87000E-2,   0.02810,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1020,   3921,'1 ', 6.00000E-4, 2.90000E-3,   0.02710,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   1090,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 2390.00, 2390.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2650,'1 ', 4.00000E-4, 6.90000E-3,   0.17000, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  26.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2670,'R ', 1.00000E-4, 1.40000E-3,   0.03430, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1080,   2680,'1 ', 0.00000E+0, 1.10000E-4,   0.00000, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1090,   2660,'3 ', 4.00000E-4, 6.90000E-3,   0.17030, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1090,   2670,'W ', 1.00000E-4, 1.40000E-3,   0.03420, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   1110,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   1120,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   2901,'1 ', 2.40000E-3, 1.59000E-2,   0.01520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   2901,'2 ', 2.40000E-3, 1.59000E-2,   0.01520,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1100,   3901,'4 ', 1.20000E-3, 7.90000E-3,   0.00770,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'1 ', 1.30000E-3, 8.90000E-3,   0.00860,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'2 ', 1.30000E-3, 8.90000E-3,   0.00860,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1110,   3891,'3 ', 1.30000E-3, 8.80000E-3,   0.00850,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   3881,'1 ', 4.00000E-4, 3.20000E-3,   0.81190,  379.30,  379.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   3881,'2 ', 4.00000E-4, 3.20000E-3,   0.80970,  379.30,  379.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   8700,'R ', 6.00000E-4, 1.60000E-3,   0.04200,  412.14,  412.14,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1120,   8700,'W ', 6.00000E-4, 1.60000E-3,   0.04200,  412.14,  412.14,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   1210,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   2851,'1 ', 6.00000E-4, 5.70000E-3,   0.36370,  197.15,  197.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.48,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   6361,'1 ', 5.00000E-4, 5.00000E-3,   0.29460,  197.15,  197.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.41,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   6367,'1 ', 4.00000E-4, 4.10000E-3,   0.12190,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1200,   2851,'2 ', 3.00000E-4, 3.60000E-3,   0.11470,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'1 ', 0.00000E+0, 1.00000E-4,   0.00330,  484.40,  484.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'2 ', 0.00000E+0, 1.00000E-4,   0.00350,  484.40,  484.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1210,   6319,'3 ', 0.00000E+0, 1.00000E-4,   0.00390,  515.30,  515.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1400,   3952,'1 ', 3.11000E-2, 1.70300E-1,   0.00000,  382.00,  382.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1497,   3472,'1 ', 1.87000E-1, 4.57000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1497,   3952,'1 ', 6.30000E-2, 1.16000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1499,   3472,'1 ', 1.91000E-1, 4.55000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1499,   3952,'1 ', 6.30000E-2, 1.16000E-1,   0.00000,   43.00,   43.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   1650,'1 ', 8.00000E-4, 1.29000E-2,   0.31660, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   1650,'2 ', 8.00000E-4, 1.29000E-2,   0.31660, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   9410,'R ', 7.99999E-4, 1.44000E-2,   0.29510, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1500,   9410,'W ', 9.00000E-4, 1.43000E-2,   0.29520, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  52.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   4001,'R ', 7.40000E-3, 6.62000E-2,   0.06620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   7263,'M ', 5.00000E-4, 4.50000E-3,   0.10350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   7264,'O ', 5.00000E-4, 4.50000E-3,   0.10350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   3101,'M ', 1.00000E-3, 9.00000E-3,   0.00880,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,   3101,'O ', 1.00000E-3, 9.00000E-3,   0.00880,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1501,    410,'W ', 8.60000E-3, 7.67000E-2,   0.07480,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  58.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1550,   1700,'R ', 5.00000E-4, 7.80000E-3,   0.18360, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1550,   1700,'W ', 5.00000E-4, 7.80000E-3,   0.18360, 2141.70, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'1 ', 4.00000E-4, 4.10000E-3,   0.00410,  558.30,  558.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'2 ', 4.00000E-4, 4.10000E-3,   0.00410,  558.30,  558.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'3 ', 3.00000E-4, 2.30000E-3,   0.08080,  542.66,  542.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3131,'4 ', 3.00000E-4, 2.30000E-3,   0.08220,  542.66,  542.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3141,'M ', 1.80000E-3, 1.41000E-2,   0.01390,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   3141,'O ', 1.80000E-3, 1.41000E-2,   0.01390,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   4109,'R ', 7.00000E-4, 4.40000E-3,   0.20770,  435.03,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   4109,'W ', 7.00000E-4, 4.40000E-3,   0.20830,  435.03,  435.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   7530,'M ', 2.10000E-3, 1.20000E-2,   0.01130,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1551,   7534,'O ', 2.10000E-3, 1.20000E-2,   0.01130,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4143,'R ', 2.00000E-4, 1.40000E-3,   0.08180,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4143,'W ', 3.00000E-4, 1.40000E-3,   0.07940,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4255,'1 ', 1.00000E-4, 1.20000E-3,   0.06490,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7517,'2 ', 1.00000E-4, 1.20000E-3,   0.06490,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4265,'1 ', 2.00000E-4, 1.90000E-3,   0.11240,  317.34,  317.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7515,'R ', 2.00000E-4, 1.20000E-3,   0.07010,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   7516,'W ', 2.00000E-4, 1.20000E-3,   0.07010,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1591,   4275,'1 ', 1.00000E-4, 8.00000E-4,   0.04530,  280.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7119,'1 ', 3.00000E-4, 2.20000E-3,   0.11160,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7585,'1 ', 2.00000E-4, 2.80000E-3,   0.07520,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   4425,'W ', 2.00000E-4, 2.60000E-3,   0.13330,  200.50,  200.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   4427,'R ', 3.00000E-4, 1.80000E-3,   0.12150,  253.21,  253.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   8101,'1 ', 0.00000E+0, 2.00000E-4,   0.01460,  132.50,  132.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   8101,'2 ', 0.00000E+0, 2.00000E-4,   0.01490,  132.50,  132.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1601,   7559,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,   1700,'R ', 4.00000E-4, 5.70000E-3,   0.13320, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,   1700,'W ', 4.00000E-4, 5.70000E-3,   0.13320, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,     40,'R ', 5.00000E-4, 8.40000E-3,   0.17050, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1650,     40,'W ', 5.00000E-4, 8.40000E-3,   0.16990, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7550,'1 ', 5.00000E-4, 7.70000E-3,   0.00860,  499.72,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7551,'2 ', 5.00000E-4, 7.70000E-3,   0.00860,  499.72,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   8140,'R ', 7.00000E-4, 5.90000E-3,   0.00590,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   4.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   8140,'W ', 7.00000E-4, 5.90000E-3,   0.00590,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7570,'O ', 7.00000E-4, 5.10000E-3,   0.00520,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7574,'2 ', 1.20000E-3, 9.20000E-3,   0.00930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   3221,'M ', 1.50000E-3, 1.09000E-2,   0.11320,  499.72,  503.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1651,   7573,'1 ', 1.20000E-3, 9.20000E-3,   0.00920,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1700,   1900,'M ', 1.20000E-3, 1.22000E-2,   0.25600, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1700,   1900,'O ', 1.20000E-3, 1.22000E-2,   0.25240, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4353,'1 ', 7.00000E-4, 6.30000E-3,   0.20390,  287.50,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4357,'1 ', 1.00000E-3, 7.90000E-3,   0.26770,  287.50,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4551,'1 ', 1.50000E-3, 9.10000E-3,   0.07410,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4551,'2 ', 1.50000E-3, 9.10000E-3,   0.07380,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4554,'M ', 9.00000E-4, 5.20000E-3,   0.04810,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4554,'O ', 1.50000E-3, 5.30000E-3,   0.02160,  242.61,  242.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.39,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4573,'R ', 1.00000E-4, 2.40000E-3,   0.15040,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4573,'W ', 2.00000E-4, 2.50000E-3,   0.14070,  263.50,  263.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4575,'1 ', 3.00000E-4, 5.20000E-3,   0.33520,  319.30,  319.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4903,'M ', 3.10000E-3, 1.74000E-2,   0.02200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   4903,'O ', 3.10000E-3, 1.74000E-2,   0.02200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   7563,'R ', 1.80000E-3, 1.20000E-2,   0.15490,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1701,   7564,'W ', 1.80000E-3, 1.18000E-2,   0.15700,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1910,'R ', 6.00000E-4, 9.40000E-3,   0.21990, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1910,'W ', 6.00000E-4, 9.30000E-3,   0.21980, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  35.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   9160,'1 ', 2.00000E-4, 1.50000E-3,   0.01500, 1070.80, 1070.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   9160,'2 ', 2.00000E-4, 1.40000E-3,   0.01500, 1070.80, 1070.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1580,'1 ', 3.00000E-4, 5.10000E-3,   0.35710, 2182.22, 2182.22,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1750,   1580,'2 ', 3.00000E-4, 5.10000E-3,   0.35710, 2182.20, 2182.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  20.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4603,'R ', 7.00000E-4, 9.00000E-4,   0.08010,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4603,'W ', 1.00000E-4, 7.00000E-4,   0.17720,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4611,'M ', 1.00000E-3, 8.10000E-3,   0.43000,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4611,'O ', 9.00000E-4, 8.20000E-3,   0.44390,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4901,'1 ', 1.00000E-3, 7.80000E-3,   0.06110,  436.10,  436.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   4905,'2 ', 1.00000E-3, 7.80000E-3,   0.06130,  436.10,  436.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   7604,'1 ', 7.00000E-4, 6.20000E-3,   0.00610,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1751,   7605,'2 ', 7.00000E-4, 6.20000E-3,   0.00610,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'1 ', 1.40000E-3, 1.06000E-2,   0.08370,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'3 ', 1.30000E-3, 1.06000E-2,   0.08340,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   3301,'4 ', 1.30000E-3, 1.06000E-2,   0.08350,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4607,'2 ', 1.60000E-3, 1.25000E-2,   0.05500,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4635,'W ', 3.00000E-4, 1.20000E-3,   0.03650,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   4637,'R ', 2.00000E-4, 1.20000E-3,   0.03150,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   7583,'1 ', 1.10000E-3, 9.80000E-3,   0.02140,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1761,   7584,'2 ', 1.10000E-3, 9.80000E-3,   0.02140,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   1861,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   4759,'R ', 1.00000E-4, 6.00000E-4,   0.07290,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   4759,'W ', 1.00000E-4, 6.00000E-4,   0.07290,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1851,   7635,'1 ', 1.20000E-3, 1.03000E-2,   0.49820,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   1871,'1 ', 0.00000E+0, 1.00000E-6,   0.00000, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   3341,'R ', 5.00000E-4, 4.80000E-3,   0.47660,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   3341,'W ', 5.00000E-4, 4.70000E-3,   0.47490,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   4705,'1 ', 1.00000E-3, 8.50000E-3,   0.94090,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  22.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1861,   8258,'1 ', 0.00000E+0, 3.00000E-4,   0.00730,  416.33,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1871,   4757,'1 ', 2.00000E-4, 1.30000E-3,   0.18080,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1871,   4757,'2 ', 2.00000E-4, 1.30000E-3,   0.17910,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   2100,'M ', 2.60000E-3, 2.75000E-2,   0.51720, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   2100,'O ', 2.60000E-3, 2.75000E-2,   0.51960, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   1910,'1 ', 0.00000E+0, 1.00000E-6,   0.10540, 3508.00, 3508.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,     40,'W ', 1.40000E-3, 2.27000E-2,   0.53020, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1900,   8998,'1 ', 1.70000E-3, 2.71000E-2,   0.66520, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   3361,'1 ', 1.00000E-4, 8.00000E-4,   0.08670,  537.64,  537.65,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   3361,'2 ', 1.00000E-4, 8.00000E-4,   0.08670,  537.64,  537.65,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4811,'R ', 4.00000E-4, 3.00000E-3,   0.09150,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.48,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4819,'1 ', 6.00000E-4, 5.10000E-3,   0.02100,  269.64,  269.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.22,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4819,'2 ', 6.00000E-4, 4.80000E-3,   0.04060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.22,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   7262,'M ', 6.00000E-4, 4.40000E-3,   0.22870,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   8260,'1 ', 1.00000E-4, 8.00000E-4,   0.00070,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.58,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61903,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61904,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61905,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,  61906,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4805,'W ', 1.20000E-3, 1.07000E-2,   0.03990,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   4805,'R ', 1.20000E-3, 1.07000E-2,   0.04750,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1901,   1911,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,  683.20,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'2 ', 5.00000E-4, 7.80000E-3,   0.18280, 2141.60, 2141.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'3 ', 5.00000E-4, 7.60000E-3,   0.18290, 2182.00, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2000,'4 ', 4.00000E-4, 7.60000E-3,   0.18290, 2182.00, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,     40,'R ', 1.40000E-3, 2.26000E-2,   0.53430, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2030,'R ', 2.00000E-4, 2.60000E-3,   0.10550, 2187.06, 2187.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1910,   2030,'W ', 2.00000E-4, 2.60000E-3,   0.10550, 2187.06, 2187.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   3371,'1 ', 2.00000E-3, 1.76000E-2,   0.01720,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   3371,'2 ', 2.00000E-3, 1.76000E-2,   0.01720,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7627,'R ', 2.60000E-3, 1.43000E-2,   0.01330,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7628,'W ', 2.60000E-3, 1.43000E-2,   0.01330,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7630,'R ', 2.20000E-3, 1.50000E-2,   0.01730,  440.00,  439.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   7639,'W ', 2.20000E-3, 1.50000E-2,   0.01750,  440.00,  439.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   9110,'R ', 0.00000E+0, 2.00000E-4,   0.02970, 1093.00, 1093.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,   9110,'W ', 0.00000E+0, 2.00000E-4,   0.02850, 1093.00, 1093.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,  61913,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  1911,  61914,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   2130,'W ', 1.00000E-3, 1.44000E-2,   0.30120, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   2130,'R ', 7.00000E-4, 1.43000E-2,   0.29890, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  55.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2000,   8999,'1 ', 1.30000E-3, 2.08000E-2,   0.51100, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   3421,'R ', 8.00000E-4, 7.00000E-3,   0.00810,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   3421,'W ', 7.00000E-4, 6.90000E-3,   0.00730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5003,'R ', 1.70000E-3, 1.42000E-2,   0.03440,  499.72,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5005,'W ', 1.50000E-3, 1.31000E-2,   0.06850,  499.50,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.86,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5017,'M ', 1.40000E-3, 1.29000E-2,   0.09200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5017,'O ', 1.40000E-3, 1.29000E-2,   0.09200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5021,'R ', 1.20000E-3, 9.80000E-3,   0.10710,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.95,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   5021,'W ', 1.20000E-3, 9.80000E-3,   0.10710,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.95,  31,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   7650,'M ', 7.80000E-3, 4.44000E-2,   0.04120,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,   7651,'O ', 7.80000E-3, 4.44000E-2,   0.04120,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62004,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62005,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2001,  62006,'1 ', 0.00000E+0, 1.00000E-2,   0.00000,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2100,   2660,'M ', 4.90000E-3, 5.19000E-2,   0.94750, 1196.31, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 167.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2100,   2660,'O ', 4.90000E-3, 5.17000E-2,   0.99770, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 167.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   8996,'1 ', 6.00000E-4, 8.50000E-3,   0.20970, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   8997,'2 ', 6.00000E-4, 8.50000E-3,   0.20970, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   2170,'1 ', 1.00000E-4, 1.40000E-3,   0.09800, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2150,   2170,'2 ', 1.00000E-4, 1.40000E-3,   0.09800, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2351,'M ', 2.20000E-3, 1.62000E-2,   0.03140,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2351,'O ', 2.20000E-3, 1.62000E-2,   0.03180,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  12.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   3531,'W ', 2.10000E-3, 1.86000E-2,   0.01810,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5657,'R ', 1.00000E-4, 1.30000E-3,   0.14740,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5657,'W ', 1.00000E-4, 1.10000E-3,   0.14690,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5659,'1 ', 5.00000E-4, 4.80000E-3,   0.08610,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2171,'R ', 2.00000E-4, 2.30000E-3,   0.29100,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   2171,'W ', 2.00000E-4, 2.50000E-3,   0.29150,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   6.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   7686,'R ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   7687,'W ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5545,'1 ', 1.40000E-3, 9.80000E-3,   0.05140,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5545,'2 ', 1.40000E-3, 9.80000E-3,   0.05140,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5685,'1 ', 5.00000E-4, 2.80000E-3,   0.31870,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2151,   5685,'2 ', 5.00000E-4, 2.80000E-3,   0.31870,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5601,'M ', 7.00000E-4, 5.30000E-3,   0.09470,  499.72,  446.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5601,'O ', 6.00000E-4, 4.80000E-3,   0.16650,  429.40,  429.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5787,'1 ', 9.00000E-4, 6.80000E-3,   0.26240,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   5787,'2 ', 9.00000E-4, 6.80000E-3,   0.26240,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   7674,'1 ', 7.00000E-4, 4.50000E-3,   0.07500,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2201,   7675,'2 ', 7.00000E-4, 4.50000E-3,   0.07500,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   2253,'1 ', 4.00000E-4,-9.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   2256,'2 ', 3.00000E-4,-6.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   5683,'1 ', 3.00000E-4, 2.90000E-3,   0.13630,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   5789,'1 ', 3.00000E-4, 2.50000E-3,   0.07700,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8400,'1 ', 5.00000E-4, 1.30000E-3,   0.02740,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8400,'2 ', 5.00000E-4, 1.20000E-3,   0.02790,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7709,'1 ', 6.00000E-4, 7.40000E-3,   0.20270,  415.50,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8403,'1 ', 6.00000E-4, 7.40000E-3,   0.23320,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   8404,'1 ', 3.00000E-4, 3.50000E-3,   0.09670,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7686,'R ', 1.60000E-3, 1.44000E-2,   0.01410,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2251,   7687,'W ', 1.60000E-3, 1.44000E-2,   0.01410,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2300,   2350,'1 ', 2.00000E-4, 3.30000E-3,   0.08050, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   8432,'1 ', 1.00000E-4, 2.00000E-4,   0.00350,  179.30,  179.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   9240,'R ', 0.00000E+0, 4.00000E-4,   0.04750,  652.53,  652.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   9240,'W ', 0.00000E+0, 4.00000E-4,   0.04950,  652.53,  652.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2301,   2302,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2400,'1 ', 7.00000E-4, 1.03000E-2,   0.24460, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2400,'2 ', 7.00000E-4, 1.03000E-2,   0.24460, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  39.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2350,   2490,'1 ', 7.00000E-4, 1.10000E-2,   0.25970, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  42.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   7750,'R ', 2.00000E-3, 1.39000E-2,   0.04500,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   7751,'W ', 2.10000E-3, 1.39000E-2,   0.04590,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2351,   8440,'1 ', 4.00000E-4, 1.60000E-3,   0.02380,  175.70,  175.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2490,'1 ', 2.00000E-4, 3.60000E-3,   0.08960, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2490,'2 ', 2.00000E-4, 3.60000E-3,   0.08960, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2320,'1 ', 4.00000E-4, 6.00000E-3,   0.14820, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2400,   2320,'2 ', 4.00000E-4, 6.00000E-3,   0.14820, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5905,'1 ', 2.20000E-3, 1.93000E-2,   0.03220,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5905,'2 ', 2.20000E-3, 1.93000E-2,   0.03050,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5909,'1 ', 1.30000E-3, 1.15000E-2,   0.24820,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5909,'2 ', 1.20000E-3, 1.14000E-2,   0.24730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5915,'1 ', 8.00000E-4, 7.50000E-3,   0.06590,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2401,   5915,'2 ', 8.00000E-4, 7.50000E-3,   0.06590,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2490,'4 ', 0.00000E+0, 1.00000E-6,   0.00000, 3585.00, 3585.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2500,'1 ', 9.00000E-4, 1.34000E-2,   0.32800, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   2500,'2 ', 9.00000E-4, 1.34000E-2,   0.32800, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   9320,'R ', 1.20000E-3, 2.00000E-2,   0.37500, 3193.35, 3193.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   9320,'W ', 1.30000E-3, 1.99000E-2,   0.37500, 3193.35, 3193.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  71.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   8996,'1 ', 3.00000E-4, 4.10000E-3,   0.10090, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2480,   8997,'2 ', 3.00000E-4, 4.10000E-3,   0.10090, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.87,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   2500,'3 ', 1.10000E-3, 1.64000E-2,   0.40170, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   8998,'1 ', 3.00000E-4, 5.10000E-3,   0.12660, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   8999,'2 ', 3.00000E-4, 5.10000E-3,   0.12660, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2490,   2930,'W ', 2.60000E-3, 4.08000E-2,   1.00120, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 157.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2600,'1 ', 1.20000E-3, 1.84000E-2,   1.01720, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  72.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2600,'2 ', 1.20000E-3, 1.87000E-2,   0.98580, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  74.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   9300,'1 ', 8.00000E-4, 1.30000E-2,   0.24620, 3193.30, 3193.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   9300,'2 ', 8.00000E-4, 1.30000E-2,   0.25660, 3193.30, 3193.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2500,   2930,'R ', 1.90000E-3, 2.97000E-2,   0.72970, 2182.28, 2182.28,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   2511,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'M ', 4.60000E-3, 2.40000E-2,   0.02530,  598.97,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'O ', 4.60000E-3, 2.40000E-2,   0.02530,  598.97,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3701,'N ', 3.90000E-3, 3.47000E-2,   0.03380,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3701,'S ', 3.90000E-3, 3.47000E-2,   0.03380,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   6009,'R ', 6.60000E-3, 4.92000E-2,   0.08120,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   8500,'1 ', 2.60000E-3, 2.34000E-2,   0.02280,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   8500,'2 ', 2.60000E-3, 2.31000E-2,   0.02250,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,   3661,'W ', 5.60000E-3, 4.23000E-2,   0.09770,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2501,  25000,'3 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'M ', 1.40000E-3, 1.07000E-2,   0.01410,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'N ', 1.10000E-3, 9.60000E-3,   0.00940,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'O ', 1.40000E-3, 1.07000E-2,   0.01430,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.26,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   3671,'S ', 1.10000E-3, 9.60000E-3,   0.00940,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   6017,'M ', 8.30000E-3, 4.70000E-2,   0.07450,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   6017,'O ', 8.20000E-3, 4.70000E-2,   0.07580,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  36.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   9310,'1 ', 2.00000E-4, 3.20000E-3,   0.01360, 1115.44, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,   9310,'2 ', 3.00000E-4, 3.20000E-3,   0.01360, 1115.40, 1115.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2511,  25000,'3 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2600,   2650,'1 ', 7.00000E-4, 1.08000E-2,   0.83060, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  43.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2600,   2650,'2 ', 7.00000E-4, 1.14000E-2,   0.84190, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  45.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   2611,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6073,'1 ', 4.00000E-4, 3.50000E-3,   0.00780,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6073,'2 ', 4.00000E-4, 3.50000E-3,   0.00940,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6075,'R ', 8.00000E-4, 6.20000E-3,   0.02130,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   6075,'W ', 8.00000E-4, 6.20000E-3,   0.02350,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8526,'1 ', 1.00000E-4, 1.10000E-3,   0.03100,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8541,'1 ', 2.00000E-4, 1.00000E-3,   0.04130,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8555,'R ', 1.00000E-4, 4.00000E-4,   0.06910,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2601,   8562,'1 ', 2.00000E-4, 1.00000E-3,   0.11480,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   8246,'1 ', 1.00000E-4, 1.20000E-3,   0.03290,  301.17,  301.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'3 ', 6.00000E-4, 3.60000E-3,   0.11530,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'4 ', 6.00000E-4, 3.70000E-3,   0.11180,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'1 ', 4.00000E-4, 3.10000E-3,   0.06730,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2611,   6095,'2 ', 4.00000E-4, 3.10000E-3,   0.06850,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2670,'R ', 3.00000E-4, 4.20000E-3,   0.10330, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2930,'1 ', 3.00000E-4, 5.10000E-3,   0.12610, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2650,   2930,'2 ', 3.00000E-4, 5.10000E-3,   0.12610, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3721,'1 ', 4.20000E-3, 2.33000E-2,   0.02190,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3721,'2 ', 4.20000E-3, 2.33000E-2,   0.02190,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3761,'M ', 4.30000E-3, 2.49000E-2,   0.02360,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   3761,'O ', 4.30000E-3, 2.49000E-2,   0.02360,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   7827,'3 ', 2.00000E-4, 1.40000E-3,   0.00140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2651,   7828,'4 ', 2.00000E-4, 1.40000E-3,   0.00140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.06,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2670,'W ', 3.00000E-4, 4.20000E-3,   0.10310, 2141.65, 2141.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2750,'M ', 7.00000E-4, 7.70000E-3,   0.13750, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2660,   2750,'O ', 7.00000E-4, 7.60000E-3,   0.13600, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   3791,'2 ', 3.40000E-3, 1.99000E-2,   0.01880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   3791,'3 ', 3.40000E-3, 1.99000E-2,   0.01880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   6139,'1 ', 4.70000E-3, 2.51000E-2,   0.03540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   8574,'1 ', 7.00000E-4, 5.70000E-3,   0.02310,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2661,   7839,'1 ', 3.30000E-3, 1.85000E-2,   0.01740,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6129,'R ', 7.00000E-4, 5.00000E-3,   0.01430,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6129,'W ', 7.00000E-4, 5.10000E-3,   0.01510,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   8576,'R ', 0.00000E+0, 2.00000E-4,   0.02760,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   8576,'W ', 0.00000E+0, 2.00000E-4,   0.02720,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6111,'1 ', 6.00000E-4, 3.30000E-3,   0.37030,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6111,'2 ', 6.00000E-4, 3.30000E-3,   0.37030,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6127,'1 ', 3.00000E-4, 1.60000E-3,   0.26590,  538.20,  538.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2671,   6127,'2 ', 3.00000E-4, 1.70000E-3,   0.26540,  538.20,  538.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2750,   2900,'R ', 5.00000E-4, 5.20000E-3,   0.09040, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2750,   2900,'W ', 5.00000E-4, 5.20000E-3,   0.09270, 1196.30, 1196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3791,'1 ', 2.60000E-3, 1.47000E-2,   0.07930,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  12.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'1 ', 7.00000E-4, 5.50000E-3,   0.14940,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'2 ', 7.00000E-4, 5.50000E-3,   0.14940,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'3 ', 6.00000E-4, 5.30000E-3,   0.06990,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   3811,'4 ', 6.00000E-4, 5.30000E-3,   0.06930,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   7853,'M ', 1.70000E-3, 9.50000E-3,   0.14670,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   7854,'O ', 1.70000E-3, 9.50000E-3,   0.14630,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   8600,'1 ', 5.00000E-4, 3.30000E-3,   0.07690,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   8019,'1 ', 5.00000E-4, 4.80000E-3,   0.10370,  290.00,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   6233,'1 ', 5.00000E-4, 2.50000E-3,   0.28590,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2751,   6233,'2 ', 5.00000E-4, 2.50000E-3,   0.28590,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6305,'1 ', 2.00000E-4, 1.80000E-3,   0.11850,  221.70,  221.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6305,'2 ', 2.00000E-4, 1.80000E-3,   0.11830,  221.70,  221.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6309,'2 ', 2.00000E-4, 8.00000E-4,   0.09380,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6311,'R ', 1.00000E-4, 1.10000E-3,   0.10710,  349.68,  349.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6311,'W ', 2.00000E-4, 1.00000E-3,   0.10740,  349.68,  349.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6353,'1 ', 5.00000E-4, 6.10000E-3,   0.33760,  228.70,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   8621,'R ', 2.00000E-4, 1.40000E-3,   0.04160,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   8621,'W ', 2.00000E-4, 1.40000E-3,   0.04350,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6301,'M ', 1.00000E-4, 9.00000E-4,   0.09260,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6301,'O ', 1.00000E-4, 9.00000E-4,   0.23040,  511.98,  511.98,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6309,'1 ', 2.00000E-4, 8.00000E-4,   0.09380,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2801,   6353,'2 ', 5.00000E-4, 6.10000E-3,   0.33980,  228.70,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6353,'1 ', 3.00000E-4, 3.20000E-3,   0.17980,  224.50,  224.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6361,'1 ', 4.00000E-4, 4.40000E-3,   0.24000,  213.30,  213.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6367,'1 ', 3.00000E-4, 2.10000E-3,   0.07290,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6369,'1 ', 1.00000E-4, 8.00000E-4,   0.07870,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6369,'2 ', 1.00000E-4, 8.00000E-4,   0.07870,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6353,'2 ', 3.00000E-4, 3.20000E-3,   0.17980,  224.50,  224.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6409,'1 ', 3.00000E-4, 1.80000E-3,   0.20630,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2851,   6409,'2 ', 3.00000E-4, 1.80000E-3,   0.20630,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2900,   2950,'R ', 5.00000E-4, 8.40000E-3,   0.19790, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2900,   2950,'W ', 5.00000E-4, 8.40000E-3,   0.19790, 2182.30, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  32.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   3901,'4 ', 9.00000E-4, 6.50000E-3,   0.00630,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7853,'M ', 1.90000E-3, 1.16000E-2,   0.01090,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7854,'O ', 1.90000E-3, 1.16000E-2,   0.01090,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   8.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7892,'S ', 8.00000E-4, 5.70000E-3,   0.00560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2901,   7893,'N ', 8.00000E-4, 5.70000E-3,   0.00560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   2921,'1 ', 1.00000E-4, 1.00000E-4,   0.03780,  438.10,  438.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   2921,'2 ', 1.00000E-4, 1.00000E-4,   0.03900,  438.10,  438.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6369,'1 ', 1.90000E-3, 3.70000E-3,   0.08990,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6369,'2 ', 1.90000E-3, 3.70000E-3,   0.08990,  359.70,  359.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6407,'1 ', 6.00000E-4, 3.30000E-3,   0.37500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2911,   6407,'2 ', 6.00000E-4, 3.30000E-3,   0.37500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2950,   2930,'1 ', 9.00000E-4, 1.47000E-2,   0.35980, 2182.28, 2182.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'M ', 3.70000E-3, 2.23000E-2,   0.02110,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'O ', 3.70000E-3, 2.23000E-2,   0.02110,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'R ', 2.80000E-3, 2.47000E-2,   0.02410,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3931,'W ', 2.80000E-3, 2.47000E-2,   0.02410,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3941,'M ', 7.60000E-3, 4.05000E-2,   0.02610,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   3941,'O ', 7.60000E-3, 4.05000E-2,   0.02600,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   6517,'1 ', 2.00000E-3, 1.58000E-2,   0.40110,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  2951,   6517,'2 ', 2.00000E-3, 1.58000E-2,   0.40110,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7019,'1 ', 6.90000E-3, 6.15000E-2,   0.10550,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7019,'2 ', 6.90000E-3, 6.15000E-2,   0.10510,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  47.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7952,'1 ', 2.50000E-3, 2.21000E-2,   0.02620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3001,   7953,'2 ', 2.50000E-3, 2.21000E-2,   0.02620,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   4011,'1 ', 5.00000E-4, 5.30000E-3,   0.52910,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   4011,'2 ', 5.00000E-4, 5.30000E-3,   0.52910,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   7263,'M ', 7.00000E-4, 4.00000E-3,   0.00380,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3101,   7264,'O ', 7.00000E-4, 4.00000E-3,   0.00380,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7511,'M ', 1.00000E-4, 4.00000E-4,   0.03730,  285.30,  285.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7512,'O ', 1.00000E-4, 7.00000E-4,   0.03720,  285.30,  285.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7513,'M ', 2.00000E-4, 1.80000E-3,   0.00170,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   7514,'O ', 2.00000E-4, 1.70000E-3,   0.00170,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   8021,'O ', 9.00000E-4, 8.30000E-3,   0.00810,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   6.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   4148,'1 ', 2.00000E-4, 3.00000E-3,   0.16860,  196.31,  196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3131,   8020,'M ', 1.00000E-3, 9.60000E-3,   0.08060,  278.90,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3141,   7518,'1 ', 1.50000E-3, 1.32000E-2,   0.01290,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.18,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3141,   7519,'2 ', 1.50000E-3, 1.32000E-2,   0.01290,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3161,   4213,'1 ', 7.00000E-4, 3.90000E-3,   0.04570,  370.00,  287.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3161,   7534,'O ', 1.20000E-3, 6.50000E-3,   0.00610,  370.30,  370.30,  370.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3201,   7563,'R ', 2.00000E-4, 1.60000E-3,   0.08110,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3201,   7564,'W ', 2.00000E-4, 1.60000E-3,   0.08110,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7571,'M ', 1.00000E-4, 1.10000E-3,   0.04050,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7572,'O ', 1.00000E-4, 1.10000E-3,   0.04050,  198.60,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7570,'O ', 8.00000E-4, 6.50000E-3,   0.05330,  499.72,  503.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7573,'1 ', 2.00000E-4, 2.40000E-3,   0.04930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7574,'2 ', 2.00000E-4, 2.40000E-3,   0.04930,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7578,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3221,   7579,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3231,   3241,'1 ', 5.00000E-4, 4.70000E-3,   0.10400,  245.40,  245.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3231,   7587,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7587,'2 ', 5.00000E-4, 4.70000E-3,   0.10400,  245.40,  245.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   3281,'M ', 1.20000E-3, 9.70000E-3,   0.01630,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   3281,'O ', 1.20000E-3, 9.70000E-3,   0.01630,  439.48,  439.48,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   4207,'1 ', 1.20000E-3, 6.50000E-3,   0.16100,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7534,'O ', 2.10000E-3, 1.14000E-2,   0.16530,  370.30,  370.30,  370.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  10.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7581,'1 ', 3.00000E-4, 1.60000E-3,   0.00150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   7582,'1 ', 3.00000E-4, 1.60000E-3,   0.00150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   8160,'R ', 4.00000E-4, 3.70000E-3,   0.10030,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3241,   8160,'W ', 4.00000E-4, 3.70000E-3,   0.10070,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7604,'1 ', 5.00000E-4, 4.50000E-3,   0.01120,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7605,'2 ', 5.00000E-4, 4.50000E-3,   0.01120,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7583,'1 ', 1.00000E-4, 1.10000E-3,   0.01290,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3281,   7584,'2 ', 1.00000E-4, 1.10000E-3,   0.01290,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4611,'M ', 3.00000E-4, 3.00000E-3,   0.17490,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4611,'O ', 3.00000E-4, 3.10000E-3,   0.17670,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.97,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4651,'1 ', 5.00000E-4, 5.70000E-3,   0.31720,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3291,   4651,'2 ', 5.00000E-4, 5.70000E-3,   0.31720,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4607,'2 ', 1.40000E-3, 1.09000E-2,   0.10100,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4617,'1 ', 1.40000E-3, 7.60000E-3,   0.24660,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4627,'1 ', 1.00000E-4, 1.20000E-3,   0.16320,  561.05,  561.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   4629,'1 ', 1.00000E-4, 1.30000E-3,   0.37680,  557.72,  557.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   7609,'1 ', 3.00000E-4, 1.70000E-3,   0.00460,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   8203,'R ', 2.00000E-4, 1.60000E-3,   0.14250,  315.67,  315.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3301,   8203,'W ', 2.00000E-4, 1.60000E-3,   0.14240,  315.70,  315.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4715,'1 ', 1.00000E-4, 7.00000E-4,   0.13310,  684.88,  684.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4715,'2 ', 1.00000E-4, 1.00000E-3,   0.09780,  684.88,  684.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   7601,'1 ', 1.90000E-3, 1.32000E-2,   0.01280,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,  10.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   9100,'1 ', 1.70000E-3, 2.88000E-2,   0.02840,  999.40,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   9100,'2 ', 1.70000E-3, 2.88000E-2,   0.02840,  999.40,  999.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  18.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4713,'R ', 2.00000E-4, 1.20000E-3,   0.14060,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4907,'R ', 5.00000E-3, 3.20000E-3,   0.02710,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4907,'W ', 5.00000E-3, 3.20000E-3,   0.02500,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4713,'W ', 2.00000E-4, 1.20000E-3,   0.14060,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4709,'R ', 6.00000E-4, 6.60000E-3,   0.17700,  342.43,  342.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3321,   4709,'W ', 6.00000E-4, 6.60000E-3,   0.17700,  342.43,  342.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4701,'1 ', 4.00000E-4, 5.10000E-3,   0.52440,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4755,'1 ', 1.30000E-3, 1.00000E-2,   0.01270,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   4755,'2 ', 1.30000E-3, 1.00000E-2,   0.01210,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3341,   7636,'1 ', 8.00000E-4, 7.50000E-3,   0.00730,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4583,'R ', 2.30000E-3, 1.44000E-2,   0.07960,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4583,'W ', 2.30000E-3, 1.44000E-2,   0.08050,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4801,'R ', 1.10000E-3, 5.60000E-3,   0.08750,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4801,'W ', 1.00000E-3, 5.50000E-3,   0.07830,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4813,'M ', 3.20000E-3, 1.11000E-2,   0.01030,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4813,'O ', 3.30000E-3, 1.11000E-2,   0.01100,  300.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4907,'M ', 1.10000E-3, 7.70000E-3,   0.20920,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3361,   4907,'O ', 1.10000E-3, 7.70000E-3,   0.21330,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7630,'R ', 9.00000E-4, 7.60000E-3,   0.00740,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7636,'2 ', 1.60000E-3, 1.46000E-2,   0.01420,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.19,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   7639,'W ', 9.00000E-4, 7.60000E-3,   0.00740,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.84,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3371,   4751,'1 ', 1.40000E-3, 1.25000E-2,   0.06330,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5005,'R ', 1.00000E-4, 6.00000E-4,   0.07030,  593.41,  593.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5005,'W ', 1.00000E-4, 6.00000E-4,   0.07030,  593.41,  593.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5015,'1 ', 3.00000E-4, 3.00000E-3,   0.09250,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5015,'2 ', 3.00000E-4, 3.00000E-3,   0.09220,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5017,'R ', 1.00000E-4, 9.00000E-4,   0.12310,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5017,'W ', 1.00000E-4, 9.00000E-4,   0.12310,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5057,'R ', 7.00000E-4, 4.40000E-3,   0.26070,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5057,'W ', 6.00000E-4, 4.30000E-3,   0.24720,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   7.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5075,'R ', 7.00000E-4, 3.60000E-3,   0.02210,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5075,'W ', 7.00000E-4, 3.60000E-3,   0.02310,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5091,'O ', 4.00000E-4, 2.50000E-3,   0.01560,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5091,'M ', 4.00000E-4, 2.50000E-3,   0.01510,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3401,   5001,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,  400.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7643,'1 ', 1.50000E-3, 1.30000E-2,   0.02050,  491.91,  491.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7652,'R ', 1.00000E-3, 6.40000E-3,   0.02400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   7653,'W ', 1.00000E-3, 6.40000E-3,   0.02400,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3411,   8301,'1 ', 1.60000E-3, 1.41000E-2,   0.02390,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   3441,'M ', 1.80000E-3, 1.29000E-2,   0.01400,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   3441,'O ', 2.00000E-3, 1.41000E-2,   0.01640,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5079,'R ', 5.00000E-4, 3.00000E-3,   0.12080,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5079,'W ', 5.00000E-4, 3.00000E-3,   0.12350,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   7652,'R ', 2.70000E-3, 1.81000E-2,   0.01770,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   7653,'W ', 3.10000E-3, 2.11000E-2,   0.02060,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   8321,'1 ', 1.70000E-3, 1.43000E-2,   0.02580,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5055,'2 ', 1.70000E-3, 1.38000E-2,   0.04110,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3421,   5055,'1 ', 1.70000E-3, 1.38000E-2,   0.04190,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3441,   5091,'R ', 1.00000E-4, 6.00000E-4,   0.03580,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3441,   5091,'W ', 1.00000E-4, 6.00000E-4,   0.03630,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   5501,'1 ', 1.30000E-3, 1.12000E-2,   0.08620,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.77,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   5505,'1 ', 3.00000E-4, 2.60000E-3,   0.18600,  288.06,  288.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.39,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7672,'1 ', 1.90000E-3, 1.73000E-2,   0.01690,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7660,'1 ', 1.20000E-3, 8.40000E-3,   0.00810,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7668,'1 ', 2.60000E-3, 1.76000E-2,   0.01750,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3451,   7669,'2 ', 2.60000E-3, 1.76000E-2,   0.01750,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.74,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,   5913,'R ', 9.00000E-4, 6.10000E-3,   0.23130,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,   5913,'W ', 6.00000E-4, 5.90000E-3,   0.22060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3481,    874,'1 ', 7.40000E-3, 3.01000E-2,   0.02060,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5651,'1 ', 4.00000E-4, 1.50000E-3,   0.35320,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5655,'R ', 1.00000E-4, 1.80000E-3,   0.22230,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5655,'W ', 2.00000E-4, 1.80000E-3,   0.22160,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5665,'1 ', 4.00000E-4, 4.50000E-3,   0.23040,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5667,'1 ', 2.00000E-4, 2.20000E-3,   0.06110,  414.40,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5669,'1 ', 4.00000E-4, 5.20000E-3,   0.13940,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5671,'1 ', 4.00000E-4, 3.80000E-3,   0.19650,  210.26,  210.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5685,'1 ', 3.00000E-4, 2.90000E-3,   0.05560,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3521,   5685,'2 ', 3.00000E-4, 2.90000E-3,   0.05560,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5659,'1 ', 1.70000E-3, 1.56000E-2,   0.09740,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  13.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5681,'1 ', 1.10000E-3, 9.80000E-3,   0.07120,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3531,   5681,'2 ', 1.20000E-3, 9.90000E-3,   0.07140,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   8.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5611,'R ', 3.20000E-3, 2.25000E-2,   0.02350,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.43,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5611,'W ', 3.20000E-3, 2.25000E-2,   0.02440,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  17.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5853,'1 ', 1.00000E-3, 6.40000E-3,   0.14010,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   7750,'R ', 9.00000E-4, 5.50000E-3,   0.00520,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5855,'1 ', 3.00000E-4, 3.20000E-3,   0.35810,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5855,'2 ', 3.00000E-4, 3.20000E-3,   0.37730,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5903,'1 ', 1.20000E-3, 1.01000E-2,   0.04700,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3551,   5903,'2 ', 1.20000E-3, 1.01000E-2,   0.04700,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   5995,'1 ', 1.00000E-4, 8.00000E-4,   0.10950,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   5995,'2 ', 1.00000E-4, 8.00000E-4,   0.10960,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6011,'1 ', 2.00000E-4, 2.10000E-3,   0.25180,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6033,'1 ', 5.00000E-4, 2.70000E-3,   0.30470,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   7810,'1 ', 2.50000E-3, 2.26000E-2,   0.02200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   7811,'2 ', 2.50000E-3, 2.26000E-2,   0.02200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3661,   6009,'W ', 3.80000E-3, 3.09000E-2,   0.12180,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   6023,'M ', 3.00000E-4, 2.70000E-3,   0.29690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   6023,'O ', 3.00000E-4, 2.80000E-3,   0.29320,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   7820,'R ', 7.20000E-3, 4.13000E-2,   0.03880,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3671,   7821,'W ', 7.20000E-3, 4.13000E-2,   0.03880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   5955,'1 ', 9.00000E-4, 7.90000E-3,   0.10180,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   6017,'M ', 1.20000E-3, 6.60000E-3,   0.06870,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   6017,'O ', 1.20000E-3, 6.50000E-3,   0.07880,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   7820,'R ', 2.20000E-3, 1.25000E-2,   0.05020,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   7821,'W ', 2.20000E-3, 1.25000E-2,   0.04990,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   8501,'1 ', 6.00000E-4, 4.90000E-3,   0.08140,  347.18,  347.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3681,   5955,'2 ', 9.00000E-4, 7.80000E-3,   0.10250,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5941,'1 ', 3.20000E-3, 2.91000E-2,   0.26350,  168.71,  168.71,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  24.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5943,'1 ', 2.20000E-3, 1.92000E-2,   0.05480,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   5943,'2 ', 2.20000E-3, 1.92000E-2,   0.05320,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.33,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3701,   7810,'1 ', 2.10000E-3, 1.92000E-2,   0.01870,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   3761,'O ', 4.50000E-3, 2.52000E-2,   0.03640,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  19.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6063,'1 ', 1.10000E-3, 1.01000E-2,   0.00990,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6063,'2 ', 1.10000E-3, 1.01000E-2,   0.00990,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   6105,'1 ', 3.80000E-3, 2.17000E-2,   0.11850,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7820,'R ', 4.80000E-3, 2.73000E-2,   0.02540,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7821,'W ', 4.80000E-3, 2.73000E-2,   0.02540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,  20.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7824,'R ', 1.60000E-3, 1.39000E-2,   0.01360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7825,'W ', 1.60000E-3, 1.39000E-2,   0.01360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   9330,'R ', 2.00000E-4, 1.40000E-3,   0.00350, 1018.40, 1018.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   9330,'W ', 2.00000E-4, 1.40000E-3,   0.00290, 1018.40, 1018.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7827,'3 ', 2.50000E-3, 2.22000E-2,   0.02160,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3721,   7828,'4 ', 2.50000E-3, 2.22000E-2,   0.02160,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6055,'1 ', 4.00000E-4, 2.50000E-3,   0.12780,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6055,'2 ', 2.00000E-4, 2.60000E-3,   0.12540,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6059,'1 ', 8.00000E-4, 7.50000E-3,   0.00740,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.79,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6071,'1 ', 1.00000E-3, 8.20000E-3,   0.03120,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6083,'1 ', 5.00000E-4, 3.50000E-3,   0.12940,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   6083,'2 ', 4.00000E-4, 2.30000E-3,   0.26250,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   7823,'W ', 1.40000E-3, 1.23000E-2,   0.11100,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3731,   7824,'R ', 1.50000E-3, 1.37000E-2,   0.01340,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6105,'1 ', 9.00000E-4, 4.90000E-3,   0.09070,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6107,'R ', 4.00000E-4, 4.20000E-3,   0.25300,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6079,'1 ', 2.20000E-3, 2.60000E-3,   0.05220,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3761,   6079,'2 ', 3.00000E-4, 3.50000E-3,   0.19570,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.32,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   6161,'1 ', 1.10000E-3, 6.40000E-3,   0.27080,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   7.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   8580,'R ', 2.00000E-4, 2.80000E-3,   0.08130,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   8580,'W ', 2.00000E-4, 2.80000E-3,   0.08150,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3791,   7838,'1 ', 1.40000E-3, 7.70000E-3,   0.00720,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6161,'R ', 2.00000E-4, 1.80000E-3,   0.50590,  394.30,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  85.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6161,'W ', 2.00000E-4, 1.80000E-3,   0.50710,  394.30,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6207,'R ', 2.00000E-4, 1.50000E-3,   0.07020,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.66,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6207,'W ', 4.00000E-4, 1.50000E-3,   0.03180,  429.44,  429.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   8615,'R ', 3.00000E-4, 2.50000E-3,   0.06620,  314.55,  314.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   8615,'W ', 3.00000E-4, 2.50000E-3,   0.06640,  314.60,  314.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.88,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6301,'M ', 8.00000E-4, 4.60000E-3,   0.27640,  278.80,  278.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3811,   6301,'O ', 6.00000E-4, 4.50000E-3,   0.27620,  278.80,  278.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7892,'S ', 1.20000E-3, 8.00000E-3,   0.06180,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7893,'N ', 1.20000E-3, 8.00000E-3,   0.06140,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.56,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   8728,'W ', 2.00000E-4, 1.90000E-3,   0.10870,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3881,   7890,'R ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8702,'1 ', 2.00000E-4, 1.60000E-3,   0.00150,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8702,'2 ', 2.00000E-4, 1.60000E-3,   0.00150,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'1 ', 1.10000E-3, 7.00000E-3,   0.03550,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'2 ', 1.10000E-3, 7.00000E-3,   0.03970,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   2921,'3 ', 1.10000E-3, 7.10000E-3,   0.04610,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8722,'1 ', 1.00000E-4, 3.00000E-4,   0.03280,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3891,   8722,'2 ', 1.00000E-4, 3.00000E-4,   0.03280,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   8706,'1 ', 2.00000E-4, 1.40000E-3,   0.02690,  209.15,  209.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.69,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   7891,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3901,   7889,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6511,'1 ', 7.00000E-4, 5.00000E-3,   0.05210,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6511,'2 ', 7.00000E-4, 5.00000E-3,   0.05200,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.58,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6521,'R ', 4.60000E-3, 3.39000E-2,   0.03590,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3931,   6521,'W ', 4.60000E-3, 3.39000E-2,   0.03670,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   3921,'1 ', 1.16000E-2, 5.68000E-2,   0.05270,  219.70,  219.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   7003,'1 ', 1.18000E-2, 4.92000E-2,   0.02270,  185.16,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3941,   7003,'2 ', 1.15000E-2, 4.81000E-2,   0.02210,  185.20,  185.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  25.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7011,'R ', 2.00000E-4, 1.60000E-3,   0.19390,  611.26,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7011,'W ', 2.00000E-4, 1.60000E-3,   0.19390,  611.30,  611.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7952,'1 ', 2.90000E-3, 2.59000E-2,   0.02530,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3951,   7953,'2 ', 2.90000E-3, 2.59000E-2,   0.02530,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7021,'R ', 1.00000E-3, 8.10000E-3,   0.28810,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7023,'1 ', 2.30000E-3, 1.97000E-2,   0.05270,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7023,'2 ', 2.30000E-3, 1.96000E-2,   0.05120,  509.20,  509.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  15.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7029,'1 ', 9.00000E-4, 6.90000E-3,   0.14200,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.51,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7950,'1 ', 3.30000E-3, 1.70000E-2,   0.02050,  599.00,  599.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  12.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  3971,   7951,'2 ', 3.30000E-3, 1.70000E-2,   0.02060,  598.99,  598.99,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8008,'1 ', 7.00000E-4, 3.90000E-3,   0.01500,  254.60,  254.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8011,'R ', 7.00000E-4, 4.00000E-3,   0.04480,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,   8011,'W ', 7.00000E-4, 4.10000E-3,   0.04500,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4001,    410,'W ', 1.20000E-3, 1.08000E-2,   0.01060,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.31,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   8006,'1 ', 6.00000E-4, 4.80000E-3,   0.08950,  294.48,  294.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   8006,'2 ', 5.00000E-4, 4.60000E-3,   0.08100,  294.48,  294.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4011,   7509,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4117,'R ', 7.00000E-3, 3.95000E-2,   0.05140,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4117,'W ', 7.00000E-3, 3.95000E-2,   0.05230,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   7263,'M ', 1.70000E-3, 8.90000E-3,   0.01600,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   7264,'O ', 1.60000E-3, 8.90000E-3,   0.01680,  370.00,  370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.89,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4029,'1 ', 2.00000E-4, 2.30000E-3,   0.27850,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4025,   4029,'2 ', 2.00000E-4, 2.40000E-3,   0.29020,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.93,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   4203,'R ', 1.00000E-4, 1.20000E-3,   0.06770,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   4203,'W ', 1.00000E-4, 1.20000E-3,   0.06770,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   7515,'R ', 3.00000E-4, 3.40000E-3,   0.19040,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   7516,'W ', 3.00000E-4, 3.40000E-3,   0.19040,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   8026,'R ', 0.00000E+0, 1.00000E-4,   0.00300,  154.48,  154.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4107,   8026,'W ', 0.00000E+0, 1.00000E-4,   0.00300,  154.48,  154.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4109,   7515,'R ', 2.00000E-4, 8.00000E-4,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4109,   7516,'W ', 2.00000E-4, 8.00000E-4,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   7513,'M ', 1.00000E-4, 3.00000E-4,   0.02790,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   7514,'O ', 2.00000E-4, 3.00000E-4,   0.02880,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   4113,'1 ', 1.00000E-4, 5.00000E-4,   0.05160,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4111,   4113,'2 ', 1.00000E-4, 5.00000E-4,   0.05160,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4113,   8028,'1 ', 0.00000E+0, 1.00000E-4,   0.00300,  153.40,  153.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   7518,'1 ', 3.90000E-3, 2.18000E-2,   0.05150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  17.11,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   7512,'O ', 1.00000E-3, 5.40000E-3,   0.03610,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.67,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4115,   4148,'1 ', 1.00000E-4, 1.60000E-3,   0.10370,  196.31,  196.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   7511,'M ', 3.70000E-3, 2.12000E-2,   0.02630,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   7512,'O ', 3.60000E-3, 2.12000E-2,   0.02530,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.14,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   8002,'1 ', 4.00000E-4, 1.50000E-3,   0.01010,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4117,   8002,'2 ', 4.00000E-4, 1.50000E-3,   0.01020,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4127,   7519,'2 ', 2.20000E-3, 1.97000E-2,   0.02180,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4143,   7514,'O ', 5.00000E-4, 3.50000E-3,   0.09380,  473.50,  473.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4143,   7513,'M ', 5.00000E-4, 3.70000E-3,   0.09400,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.22,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4203,   8082,'1 ', 1.20000E-3, 1.40000E-3,   0.02780,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4203,   8082,'2 ', 1.20000E-3, 1.40000E-3,   0.02780,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   4213,'1 ', 5.00000E-4, 3.90000E-3,   0.08360,  270.21,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   7530,'M ', 1.00000E-3, 5.00000E-3,   0.01630,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4207,   1582,'2 ', 1.00000E-3, 5.80000E-3,   0.11640,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4213,   7530,'M ', 5.00000E-4, 3.20000E-3,   0.04390,  287.50,  287.50,  288.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4213,   1582,'1 ', 5.70000E-3, 6.80000E-3,   0.13440,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.73,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4255,   7517,'2 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4257,   7517,'2 ', 2.00000E-4, 2.70000E-3,   0.13580,  264.64,  264.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4257,   8081,'1 ', 1.00000E-4, 1.20000E-3,   0.03220,  275.22,  275.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   4265,'1 ', 1.00000E-4, 4.00000E-4,   0.03300,  264.90,  264.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   8081,'1 ', 4.00000E-4, 4.30000E-3,   0.19210,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4263,   4275,'1 ', 1.00000E-4, 8.00000E-4,   0.04530,  280.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4269,   4427,'1 ', 1.00000E-4, 5.00000E-4,   0.06090,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4269,   7551,'1 ', 1.00000E-4, 7.00000E-4,   0.13310,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4301,   7586,'1 ', 1.00000E-4, 1.10000E-3,   0.06050,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4301,   7119,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4305,   7585,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4305,   7586,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4307,   7559,'1 ', 1.00000E-4, 1.10000E-3,   0.07060,  297.50,  297.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4307,   7574,'2 ', 5.00000E-4, 3.60000E-3,   0.07410,  255.98,  250.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4309,   7550,'1 ', 0.00000E+0, 2.00000E-4,   0.00660,  434.74,  434.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4309,   7551,'2 ', 0.00000E+0, 2.00000E-4,   0.00660,  434.71,  434.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.28,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7579,'2 ', 4.00000E-4, 4.30000E-3,   0.22580,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7578,'1 ', 4.00000E-4, 4.30000E-3,   0.22580,  253.50,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   7119,'1 ', 1.00000E-4, 1.00000E-3,   0.07110,  308.14,  308.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4351,   4357,'1 ', 2.00000E-4, 1.70000E-3,   0.11080,  307.86,  307.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4353,   4357,'1 ', 1.00000E-4, 1.60000E-3,   0.08700,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4359,   7563,'R ', 3.00000E-4, 1.00000E-3,   0.01760,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4359,   7564,'W ', 3.00000E-4, 1.00000E-3,   0.01880,  255.20,  255.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4401,   4409,'1 ', 2.00000E-4, 2.00000E-3,   0.10230,  229.22,  229.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4401,   7573,'1 ', 6.00000E-4, 2.90000E-3,   0.10910,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.95,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4403,   7571,'M ', 2.00000E-4, 1.30000E-3,   0.03950,  220.90,  220.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4403,   7572,'O ', 2.00000E-4, 1.30000E-3,   0.03950,  220.90,  220.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.35,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4409,   7559,'1 ', 3.00000E-4, 3.10000E-3,   0.16310,  229.20,  229.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4437,'M ', 2.00000E-4, 1.60000E-3,   0.03530,  248.18,  248.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4437,'O ', 1.00000E-4, 1.60000E-3,   0.03530,  248.18,  248.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   4555,'1 ', 3.00000E-4, 3.40000E-3,   0.19080,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4411,   7571,'M ', 4.00000E-4, 1.80000E-3,   0.09110,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.34,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4425,   4427,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4425,   7550,'1 ', 1.00000E-4, 8.00000E-4,   0.07500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4507,'R ', 1.00000E-4, 8.00000E-4,   0.04660,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4507,'W ', 1.00000E-4, 8.00000E-4,   0.04630,  278.90,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4527,'1 ', 0.00000E+0, 2.00000E-4,   0.02790,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4505,   4527,'2 ', 0.00000E+0, 2.00000E-4,   0.02790,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4513,   7582,'1 ', 4.00000E-4, 2.90000E-3,   0.14900,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4513,   7581,'1 ', 4.00000E-4, 2.90000E-3,   0.14900,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.72,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4551,   7598,'1 ', 1.00000E-4, 7.00000E-4,   0.06150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4551,   7599,'1 ', 1.00000E-4, 7.00000E-4,   0.06150,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4555,   7572,'1 ', 3.00000E-4, 2.80000E-3,   0.09970,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4555,   4554,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4563,   4583,'1 ', 1.00000E-4, 1.40000E-3,   0.15320,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4563,   4583,'2 ', 1.00000E-4, 1.40000E-3,   0.15150,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4573,'1 ', 3.00000E-4, 2.20000E-3,   0.04620,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4575,'2 ', 1.20000E-3, 1.40000E-3,   0.02810,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4573,'2 ', 1.80000E-3, 2.20000E-3,   0.04240,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4567,   4575,'1 ', 9.00000E-4, 1.10000E-3,   0.02090,  290.01,  290.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   4625,'1 ', 2.00000E-4, 2.40000E-3,   0.13590,  226.99,  227.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   3.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   8182,'1 ', 5.00000E-4, 2.20000E-3,   0.02960,  187.67,  187.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4573,   8182,'2 ', 6.00000E-4, 2.10000E-3,   0.02950,  187.67,  187.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4583,   4903,'R ', 1.70000E-3, 1.17000E-2,   0.08200,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   9.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4583,   4903,'W ', 1.70000E-3, 1.17000E-2,   0.08210,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   9.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4603,   8200,'1 ', 9.00000E-4, 6.80000E-3,   0.10480,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4603,   8200,'2 ', 7.00000E-4, 7.10000E-3,   0.10490,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4607,   7611,'1 ', 7.00000E-4, 3.10000E-3,   0.01490,  249.86,  249.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4607,   7612,'2 ', 7.00000E-4, 3.10000E-3,   0.01490,  249.86,  249.86,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   4639,'W ', 2.00000E-4, 2.00000E-3,   0.05310,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   7601,'1 ', 6.00000E-4, 4.00000E-3,   0.07830,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.16,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4611,   4639,'R ', 1.00000E-4, 8.00000E-4,   0.21270,  560.00,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4613,   4627,'1 ', 2.00000E-4, 1.30000E-3,   0.00810,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.08,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4613,   7582,'1 ', 8.00000E-4, 4.30000E-3,   0.06880,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   8161,'1 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   8161,'2 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   7583,'1 ', 4.00000E-4, 4.90000E-3,   0.13280,  269.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   7584,'2 ', 4.00000E-4, 4.90000E-3,   0.13280,  269.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4617,   4527,'1 ', 1.00000E-4, 7.00000E-4,   0.07600,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4625,   7598,'1 ', 5.00000E-4, 3.40000E-3,   0.04050,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4625,   7599,'2 ', 5.00000E-4, 3.40000E-3,   0.04110,  278.86,  278.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.83,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4629,   7598,'1 ', 2.00000E-4, 1.30000E-3,   0.19540,  370.30,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.61,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   4601,'W ', 2.00000E-4, 1.30000E-3,   0.16920,  397.09,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.15,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   8218,'2 ', 0.00000E+0, 3.00000E-4,   0.00800,  268.80,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.36,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4635,   4637,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,  557.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   4649,'R ', 3.00000E-4, 1.40000E-3,   0.15940,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   4649,'W ', 3.00000E-4, 1.40000E-3,   0.15940,  537.64,  537.64,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4639,   8201,'1 ', 1.00000E-3, 1.20000E-3,   0.02430,  215.00,  215.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4701,   4703,'1 ', 2.00000E-4, 1.30000E-3,   0.16740,  490.24,  490.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4705,'1 ', 2.00000E-4, 2.10000E-3,   0.53160,  431.12,  431.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4715,'1 ', 2.00000E-4, 1.30000E-3,   0.34700,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4703,   4715,'2 ', 2.00000E-4, 1.30000E-3,   0.34650,  394.31,  394.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4705,   8244,'1 ', 1.00000E-4, 2.00000E-4,   0.01250,  414.39,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4715,   8249,'1 ', 0.00000E+0, 6.00000E-4,   0.01650,  414.38,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.81,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7635,'1 ', 4.00000E-4, 3.00000E-3,   0.05410,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   8240,'1 ', 2.00000E-4, 2.10000E-3,   0.10750,  228.66,  228.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7629,'1 ', 1.00000E-4, 8.00000E-4,   0.04310,  185.44,  185.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4751,   7640,'1 ', 1.00000E-4, 1.30000E-3,   0.03420,  414.40,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4755,'R ', 2.00000E-4, 1.30000E-3,   0.15000,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4755,'W ', 1.00000E-4, 1.10000E-3,   0.28350,  397.10,  397.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4763,'R ', 3.00000E-4, 2.20000E-3,   0.26500,  567.18,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   4763,'W ', 3.00000E-4, 2.10000E-3,   0.27290,  567.18,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4753,   8255,'1 ', 3.00000E-4, 3.10000E-3,   0.08850,  415.49,  415.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4755,   4759,'1 ', 5.00000E-4, 2.90000E-3,   0.32540,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4755,   4759,'2 ', 5.00000E-4, 2.90000E-3,   0.32540,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4757,   8259,'1 ', 1.00000E-4, 1.00000E-4,   0.00220,  196.04,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4805,'R ', 2.00000E-3, 1.30000E-2,   0.04400,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4805,'W ', 2.00000E-3, 1.30000E-2,   0.04320,  439.50,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.44,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4823,'R ', 2.00000E-4, 2.00000E-3,   0.26890,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4801,   4823,'W ', 2.00000E-4, 2.10000E-3,   0.26890,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8279,'1 ', 0.00000E+0, 1.00000E-4,   0.00320,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8279,'2 ', 0.00000E+0, 1.00000E-4,   0.00330,  342.40,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.12,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8888,'1 ', 3.00000E-4, 2.90000E-3,   0.04610,  414.38,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4805,   8281,'1 ', 1.00000E-4, 8.00000E-4,   0.02210,  268.82,  268.82,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4811,   7261,'O ', 4.00000E-4, 2.40000E-3,   0.26770,  537.64,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.71,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4813,   7261,'O ', 3.00000E-3, 1.01000E-2,   0.01130,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4813,   7262,'M ', 2.90000E-3, 1.01000E-2,   0.00960,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4821,'R ', 1.00000E-4, 2.00000E-4,   0.03040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4821,'W ', 1.00000E-4, 2.00000E-4,   0.03030,  567.20,  567.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   7627,'R ', 1.80000E-3, 1.56000E-2,   0.24140,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   7628,'W ', 1.80000E-3, 1.56000E-2,   0.24180,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  14.64,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   8270,'1 ', 2.00000E-4, 2.00000E-3,   0.05420,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.45,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4840,'M ', 3.00000E-4, 4.00000E-3,   0.11460,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   4840,'O ', 3.00000E-4, 4.00000E-3,   0.11360,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4815,   2031,'1 ', 9.00000E-4, 4.90000E-3,   0.56250,  674.84,  674.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4817,   4831,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4817,   7636,'1 ', 8.00000E-4, 6.20000E-3,   0.09580,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4818,   4832,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4819,   8268,'1 ', 3.00000E-4, 1.80000E-3,   0.03880,  537.60,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.91,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4819,   8278,'1 ', 1.00000E-4, 1.00000E-4,   0.02320,  590.07,  590.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.46,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   8252,'1 ', 1.00000E-4, 1.40000E-3,   0.04120,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.78,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   2031,'1 ', 7.00000E-4, 3.60000E-3,   0.40780,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4821,   2031,'2 ', 7.00000E-4, 3.60000E-3,   0.40780,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4831,   7635,'1 ', 8.00000E-4, 6.40000E-3,   0.09760,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4901,   4909,'W ', 2.00000E-4, 1.70000E-3,   0.08800,  253.48,  253.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.07,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4901,   4905,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4902,   4906,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4909,   4921,'R ', 1.00000E-4, 4.00000E-4,   0.06020,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4909,   4911,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4910,   4912,'1 ', 0.00000E+0, 1.00000E-6,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  4921,   4911,'W ', 1.00000E-4, 4.00000E-4,   0.06010,  824.31,  824.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5015,'1 ', 1.00000E-4, 1.40000E-3,   0.03950,  268.82,  268.80,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5015,'2 ', 1.00000E-4, 1.30000E-3,   0.08510,  198.55,  198.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.75,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5001,   5113,'1 ', 2.00000E-4, 1.40000E-3,   0.36770,  560.00,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.15,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   5005,'1 ', 6.00000E-4, 4.50000E-3,   0.07960,  499.72,  499.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8315,'1 ', 2.00000E-4, 7.00000E-4,   0.02580,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.01,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8335,'1 ', 1.00000E-4, 1.00000E-4,   0.00410,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8312,'R ', 1.00000E-4, 1.40000E-3,   0.09350,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5003,   8312,'W ', 1.00000E-4, 1.70000E-3,   0.04650,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5013,   5023,'1 ', 4.00000E-4, 3.70000E-3,   0.07900,  270.22,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5013,   3448,'1 ', 4.00000E-4, 4.20000E-3,   0.11280,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8304,'1 ', 1.00000E-4, 8.00000E-4,   0.02120,  322.36,  322.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.96,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8306,'1 ', 1.00000E-4, 1.60000E-3,   0.04250,  295.00,  295.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.92,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8308,'1 ', 0.00000E+0, 4.00000E-4,   0.01250,  295.00,  295.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.53,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5017,   8333,'1 ', 1.00000E-4, 8.00000E-4,   0.17870,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5025,'1 ', 1.00000E-4, 1.60000E-3,   0.19610,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5079,'R ', 1.00000E-4, 6.00000E-4,   0.07810,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   5079,'W ', 1.00000E-4, 6.00000E-4,   0.07600,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5021,   3448,'1 ', 5.00000E-4, 5.40000E-3,   0.14600,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5023,   3448,'1 ', 3.00000E-4, 1.70000E-3,   0.19880,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   4.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5025,   3448,'1 ', 2.00000E-4, 1.30000E-3,   0.14300,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.05,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5057,   7630,'R ', 1.00000E-3, 8.50000E-3,   0.17090,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5057,   7639,'W ', 1.00000E-3, 8.50000E-3,   0.17170,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   9.38,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5075,   7627,'R ', 1.70000E-3, 9.00000E-3,   0.03310,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5075,   7628,'W ', 1.70000E-3, 9.00000E-3,   0.03330,  370.33,  370.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.23,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8320,'1 ', 1.00000E-4, 1.70000E-3,   0.05650,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8332,'1 ', 1.00000E-4, 4.00000E-4,   0.01750,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.76,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8331,'R ', 1.00000E-4, 3.00000E-4,   0.01220,  283.40,  283.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.54,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5079,   8331,'W ', 1.00000E-4, 3.00000E-4,   0.01200,  283.40,  283.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.52,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   5503,'R ', 2.00000E-4, 1.80000E-3,   0.23230,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   5503,'W ', 2.00000E-4, 1.80000E-3,   0.22090,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5501,   7670,'O ', 1.10000E-3, 9.30000E-3,   0.08050,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5537,'1 ', 2.00000E-4, 2.00000E-3,   0.23070,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5537,'2 ', 2.00000E-4, 2.00000E-3,   0.24600,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5643,'R ', 2.00000E-4, 1.70000E-3,   0.22550,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5503,   5643,'W ', 2.00000E-4, 1.70000E-3,   0.22450,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   4.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   5521,'R ', 3.00000E-4, 3.00000E-3,   0.38690,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   5521,'W ', 3.00000E-4, 3.10000E-3,   0.37040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5505,   7661,'2 ', 1.50000E-3, 1.07000E-2,   0.17300,  288.06,  288.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.80,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5521,   5523,'1 ', 1.00000E-4, 9.00000E-4,   0.10140,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5521,   5523,'2 ', 1.00000E-4, 9.00000E-4,   0.10140,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.63,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   5537,'1 ', 3.00000E-4, 2.40000E-3,   0.07210,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   5537,'2 ', 3.00000E-4, 2.40000E-3,   0.07200,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5523,   8336,'1 ', 2.00000E-4, 2.80000E-3,   0.07820,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5537,   5625,'1 ', 2.00000E-4, 1.90000E-3,   0.23800,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   5.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   7670,'O ', 1.50000E-3, 1.31000E-2,   0.17170,  429.43,  429.43,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   7672,'1 ', 1.50000E-3, 1.27000E-2,   0.09740,  499.70,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  11.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   5605,'1 ', 1.00000E-4, 9.00000E-4,   0.10850,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5601,   5605,'2 ', 1.00000E-4, 9.00000E-4,   0.11040,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5627,'1 ', 1.00000E-4, 5.00000E-4,   0.05070,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5627,'2 ', 1.00000E-4, 5.00000E-4,   0.05020,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   7672,'1 ', 7.00000E-4, 4.70000E-3,   0.23790,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.02,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5603,   5787,'1 ', 5.00000E-4, 5.20000E-3,   0.17080,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.09,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5611,   7674,'1 ', 1.70000E-3, 1.29000E-2,   0.01260,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5611,   7675,'2 ', 1.70000E-3, 1.29000E-2,   0.01260,  440.00,  440.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   7670,'O ', 8.00000E-4, 5.90000E-3,   0.27110,  252.65,  252.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.90,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5643,'1 ', 3.00000E-4, 2.00000E-3,   0.05840,  283.59,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5643,'2 ', 5.00000E-4, 2.50000E-3,   0.05680,  283.59,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5615,   5787,'1 ', 4.00000E-4, 4.30000E-3,   0.14990,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5625,   5651,'1 ', 3.90000E-3, 4.70000E-3,   0.09220,  270.20,  270.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5625,   5663,'1 ', 3.00000E-4, 2.00000E-3,   0.11810,  355.55,  355.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5627,   5605,'1 ', 3.00000E-4, 1.70000E-3,   0.19690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5627,   5605,'2 ', 3.00000E-4, 1.70000E-3,   0.19690,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5653,'1 ', 5.00000E-4, 4.50000E-3,   0.13360,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5653,'2 ', 5.00000E-4, 4.50000E-3,   0.13370,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.40,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   5663,'1 ', 3.00000E-4, 2.40000E-3,   0.15580,  356.94,  356.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   8360,'R ', 2.00000E-4, 2.10000E-3,   0.05790,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   2.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5651,   8360,'W ', 2.00000E-4, 2.10000E-3,   0.05790,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.62,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   2171,'R ', 1.00000E-4, 5.00000E-4,   0.05160,  567.18,  567.18,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   2171,'W ', 1.00000E-4, 5.00000E-4,   0.05160,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,2,   1.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   7686,'R ', 5.00000E-4, 2.50000E-3,   0.28900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5653,   7687,'W ', 5.00000E-4, 2.50000E-3,   0.28900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.17,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5655,   5657,'R ', 1.00000E-4, 4.00000E-4,   0.05260,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5655,   5657,'W ', 1.00000E-4, 4.00000E-4,   0.05260,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5663,   5665,'1 ', 2.00000E-4, 2.50000E-3,   0.14920,  351.36,  351.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5665,   5671,'1 ', 1.00000E-4, 8.00000E-4,   0.04190,  255.99,  256.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5669,'1 ', 3.00000E-4, 3.90000E-3,   0.10400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5671,'1 ', 2.00000E-4, 2.20000E-3,   0.05930,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5667,   5671,'2 ', 2.00000E-4, 2.20000E-3,   0.05930,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.68,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   5693,'1 ', 4.00000E-4, 3.10000E-3,   0.08530,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   5693,'2 ', 3.00000E-4, 2.90000E-3,   0.08090,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5669,   8367,'1 ', 3.00000E-4, 2.90000E-3,   0.06380,  249.86,  249.90,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.85,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5671,   5787,'1 ', 3.00000E-4, 2.80000E-3,   0.05490,  268.53,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5671,   5787,'2 ', 3.00000E-4, 2.80000E-3,   0.05540,  268.53,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,0,1,   3.04,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   7684,'1 ', 1.20000E-3, 9.90000E-3,   0.06880,  471.27,  471.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   8.59,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   2131,'R ', 8.00000E-4, 4.60000E-3,   0.46480,  499.16,  499.16,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.27,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5681,   2131,'W ', 8.00000E-4, 4.60000E-3,   0.46580,  499.16,  499.16,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.29,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   5789,'1 ', 1.00000E-4, 6.00000E-4,   0.09240,  559.95,  560.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.98,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   8363,'1 ', 3.00000E-4, 1.50000E-3,   0.16880,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   8363,'2 ', 2.00000E-4, 2.70000E-3,   0.07770,  567.20,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5683,   7685,'1 ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   8370,'1 ', 2.00000E-4, 1.40000E-3,   0.04800,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   8550,'1 ', 1.00000E-4, 1.40000E-3,   0.03760,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.70,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   2172,'R ', 4.00000E-4, 2.10000E-3,   0.23910,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5777,   2172,'W ', 4.00000E-4, 2.10000E-3,   0.24380,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   2302,'2 ', 2.00000E-4, 1.20000E-3,   0.14630,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   2302,'1 ', 1.00000E-4, 1.20000E-3,   0.14450,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8450,'1 ', 0.00000E+0, 1.00000E-4,   0.00380,  283.60,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8431,'1 ', 1.00000E-4, 8.00000E-4,   0.02210,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5801,   8431,'2 ', 1.00000E-4, 8.00000E-4,   0.02210,  250.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   2302,'W ', 1.10000E-3, 9.70000E-3,   0.01500,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   2302,'R ', 1.10000E-3, 9.70000E-3,   0.01480,  500.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   7.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   5811,'1 ', 2.00000E-4, 1.20000E-3,   0.15570,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   5811,'2 ', 3.00000E-4, 1.40000E-3,   0.16270,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.47,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   8427,'1 ', 2.00000E-4, 1.70000E-3,   0.09420,  315.11,  315.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5809,   8434,'1 ', 0.00000E+0, 4.00000E-4,   0.01110,  245.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.50,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   5855,'1 ', 9.00000E-4, 1.08000E-2,   0.29210,  500.00,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.20,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   7711,'2 ', 1.30000E-3, 1.30000E-2,   0.60580,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.21,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5817,   8430,'1 ', 1.00000E-4, 1.00000E-4,   0.00230,  270.21,  270.21,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5819,   7710,'1 ', 4.00000E-4, 2.70000E-3,   0.05360,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5819,   7711,'2 ', 4.00000E-4, 2.70000E-3,   0.05310,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   7750,'R ', 2.00000E-4, 1.80000E-3,   0.06520,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   7751,'W ', 2.00000E-4, 1.90000E-3,   0.06650,  261.57,  261.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.03,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   8441,'1 ', 4.00000E-4, 3.10000E-3,   0.18870,  326.27,  326.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.00,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5851,   8445,'1 ', 1.00000E-4, 5.00000E-4,   0.01420,  283.60,  283.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.57,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5853,   7751,'W ', 2.00000E-4, 1.50000E-3,   0.13650,  439.48,  439.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.24,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5855,   7710,'1 ', 1.50000E-3, 1.21000E-2,   0.73460,  499.72,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.82,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5901,'R ', 3.00000E-4, 3.50000E-3,   0.09400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5901,'W ', 3.00000E-4, 3.50000E-3,   0.09400,  342.44,  342.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.25,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5903,'1 ', 1.60000E-3, 1.40000E-2,   0.05080,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5905,   5903,'2 ', 1.60000E-3, 1.40000E-2,   0.05080,  499.72,  499.72,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.30,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5941,   7811,'2 ', 4.40000E-3, 4.10000E-2,   0.28370,  168.71,  168.71,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  33.94,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5943,   8490,'1 ', 1.00000E-4, 1.00000E-4,   0.00260,  289.30,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.13,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5955,   7800,'1 ', 1.40000E-3, 1.24000E-2,   0.07370,  269.10,  269.10,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  10.37,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   5983,'1 ', 4.00000E-4, 3.00000E-3,   0.41920,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   5983,'2 ', 4.00000E-4, 3.00000E-3,   0.40650,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.55,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   6033,'1 ', 5.00000E-4, 3.70000E-3,   0.16460,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5979,   6033,'2 ', 5.00000E-4, 3.70000E-3,   0.16480,  499.72,  499.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   5.49,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5997,   6009,'1 ', 1.00000E-4, 8.00000E-4,   0.09970,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  5997,   6009,'2 ', 1.00000E-4, 8.00000E-4,   0.09950,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   2.10,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   6023,'1 ', 2.00000E-4, 1.90000E-3,   0.24910,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   6023,'2 ', 2.00000E-4, 1.90000E-3,   0.24900,  567.20,  567.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.65,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   5975,'R ', 6.00000E-4, 6.30000E-3,   0.81720,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6003,   5975,'W ', 6.00000E-4, 6.40000E-3,   0.80830,  537.62,  537.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  16.60,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
  6009,   8493,'1 ', 1.00000E-4, 9.00000E-4,   0.02340,  414.39,  414.40,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.99,   1,1.0000,   0,0.0000,   0,0.0000,   0,0.0000
